<!doctype html>
<html lang="de">
<head><meta charset="utf-8">
<title>NWPM Modbus TCP — Dimplex NWPM Modbus TCP</title>
</head>
<body>
<!-- ==========================================================
PRIMARY SOURCE (official manufacturer): Dimplex Wiki
Page title: NWPM Modbus TCP
Space: Dimplex Wiki (DW)
Source URL: https://dimplex.atlassian.net/wiki/spaces/DW/pages/2873393288/NWPM+Modbus+TCP
Retrieved via Confluence REST API (body.view) on 2026-07-11
Confluence version number: 27   last modified: 2024-10-21T10:03:34.276Z
Saved for offline reference in modbus_connect/support/devicedocs
========================================================== -->
<h1>NWPM Modbus TCP — Dimplex Wiki (official)</h1>
<p><strong>Source:</strong> https://dimplex.atlassian.net/wiki/spaces/DW/pages/2873393288/NWPM+Modbus+TCP<br>
<strong>Confluence version:</strong> 27 &nbsp; <strong>Last modified:</strong> 2024-10-21T10:03:34.276Z</p>
<hr>

<div class="contentLayout2"><style>[data-colorid=ko67j3dflk]{color:#ff5630} html[data-color-mode=dark] [data-colorid=ko67j3dflk]{color:#cf2600}[data-colorid=iwrm1uaz8l]{color:#ff5630} html[data-color-mode=dark] [data-colorid=iwrm1uaz8l]{color:#cf2600}[data-colorid=npobv9z0wx]{color:#ff5630} html[data-color-mode=dark] [data-colorid=npobv9z0wx]{color:#cf2600}[data-colorid=s60zicf6uw]{color:#ff5630} html[data-color-mode=dark] [data-colorid=s60zicf6uw]{color:#cf2600}[data-colorid=ol6z8zv1nr]{color:#ff5630} html[data-color-mode=dark] [data-colorid=ol6z8zv1nr]{color:#cf2600}[data-colorid=runcj31jmw]{color:#ff5630} html[data-color-mode=dark] [data-colorid=runcj31jmw]{color:#cf2600}[data-colorid=e8350bezv7]{color:#ff5630} html[data-color-mode=dark] [data-colorid=e8350bezv7]{color:#cf2600}[data-colorid=sha4dhe500]{color:#ff5630} html[data-color-mode=dark] [data-colorid=sha4dhe500]{color:#cf2600}[data-colorid=xyekbq187c]{color:#ff5630} html[data-color-mode=dark] [data-colorid=xyekbq187c]{color:#cf2600}[data-colorid=uxt9m0npw6]{color:#ff5630} html[data-color-mode=dark] [data-colorid=uxt9m0npw6]{color:#cf2600}[data-colorid=lkrnjcwm7q]{color:#ff5630} html[data-color-mode=dark] [data-colorid=lkrnjcwm7q]{color:#cf2600}[data-colorid=mwtqod0dmc]{color:#ff5630} html[data-color-mode=dark] [data-colorid=mwtqod0dmc]{color:#cf2600}[data-colorid=z4lpszute6]{color:#ff5630} html[data-color-mode=dark] [data-colorid=z4lpszute6]{color:#cf2600}[data-colorid=rsfnfzk227]{color:#ff5630} html[data-color-mode=dark] [data-colorid=rsfnfzk227]{color:#cf2600}[data-colorid=taevdn5wai]{color:#ff5630} html[data-color-mode=dark] [data-colorid=taevdn5wai]{color:#cf2600}[data-colorid=p48hfqmpqa]{color:#ff5630} html[data-color-mode=dark] [data-colorid=p48hfqmpqa]{color:#cf2600}[data-colorid=r4liz0lmuj]{color:#ff5630} html[data-color-mode=dark] [data-colorid=r4liz0lmuj]{color:#cf2600}[data-colorid=ht71871cjv]{color:#ff5630} html[data-color-mode=dark] [data-colorid=ht71871cjv]{color:#cf2600}[data-colorid=scrfoo7r99]{color:#ff5630} html[data-color-mode=dark] [data-colorid=scrfoo7r99]{color:#cf2600}[data-colorid=dvbd3z9uhi]{color:#ff5630} html[data-color-mode=dark] [data-colorid=dvbd3z9uhi]{color:#cf2600}</style>
<div class="columnLayout two-equal" data-layout="two-equal">
<div class="cell normal" data-type="normal">
<div class="innerCell">
<p><strong>Erweiterung f&uuml;r eine Modbus TCP-Anbindung</strong></p><p>Der W&auml;rmepumpenmanager kann &uuml;ber die als Zubeh&ouml;r erh&auml;ltliche&nbsp;<strong>NWPM-Erweiterung</strong>&nbsp;in ein Ethernet-Netzwerk eingebunden werden. Mit der NWPM-Erweiterung besteht die M&ouml;glichkeit auf den W&auml;rmepumpenmanager mit dem Modbus TCP Protokoll zuzugreifen.</p><p>Die nachfolgende Beschreibung bezieht sich immer auf die aktuellste Firmware. Zu vorherigen Versionen kann diese abweichen.</p><h1 id="NWPMModbusTCP-1Inhaltsverzeichnis">1 Inhaltsverzeichnis</h1><div class="toc-macro client-side-toc-macro  conf-macro output-block" data-hasbody="false" data-headerelements="H1,H2,H3,H4,H5,H6,H7" data-layout="default" data-local-id="13798153-053f-47e9-8679-1b045d8ae506" data-macro-id="39189a252947497e5df7028ffbbb79e8" data-macro-name="toc"> </div></div>
</div>
<div class="cell normal" data-type="normal">
<div class="innerCell">
<div class="table-wrap"><table data-layout="default" data-local-id="4e706c32-3365-4d77-93d1-ca9bbd71de65" class="confluenceTable"><colgroup><col style="width: 229.0px;" /><col style="width: 177.0px;" /></colgroup><tbody><tr><td colspan="2" class="confluenceTd"><p style="text-align: center;"><strong>NWPM-Erweiterung f&uuml;r ModbusTCP</strong></p><span class="confluence-embedded-file-wrapper image-center-wrapper"><img class="confluence-embedded-image image-center" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/NWPM.png?version=1&amp;modificationDate=1631782823709&amp;cacheVersion=1&amp;api=v2" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/NWPM.png?version=1&amp;modificationDate=1631782823709&amp;cacheVersion=1&amp;api=v2" data-height="148" data-width="190" data-unresolved-comment-count="0" data-linked-resource-id="2873655383" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="NWPM.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="2368e523-18ab-4397-a2a1-d8ff756355bf" data-media-type="file" /></span></td></tr><tr><td class="confluenceTd"><p><strong>Bestellkennzeichen</strong></p></td><td class="confluenceTd"><p>NWPM</p></td></tr><tr><td class="confluenceTd"><p><strong>Artikelnummer</strong></p></td><td class="confluenceTd"><p>356960</p></td></tr><tr><td class="confluenceTd"><p><strong>Betriebsbedingungen</strong></p></td><td class="confluenceTd"><p>0 bis 55&deg;C<br />20/80% rF</p></td></tr><tr><td class="confluenceTd"><p><strong>Ethernet-Schnittstelle</strong></p></td><td class="confluenceTd"><p>RJ45 10BaseT<br />Cat5 max. 100m</p></td></tr><tr><td class="confluenceTd"><p><strong>Protokoll</strong></p></td><td class="confluenceTd"><p>Modbus TCP</p></td></tr><tr><td class="confluenceTd"><p><strong>Modbus TCP Port</strong></p></td><td class="confluenceTd"><p>502</p></td></tr><tr><td class="confluenceTd"><p><strong>Slave ID</strong></p></td><td class="confluenceTd"><p>1</p></td></tr><tr><td class="confluenceTd"><p><strong>Speicher</strong></p></td><td class="confluenceTd"><p>16 MB RAM<br />8 MB Flash<br />3 MB f&uuml;r Benutzerseiten</p></td></tr><tr><td class="confluenceTd"><p><strong>CPU</strong></p></td><td class="confluenceTd"><p>ARM7 TDMI@74MHz Takt</p></td></tr><tr><td class="confluenceTd"><p><strong>Betriebssystem</strong></p></td><td class="confluenceTd"><p>Linux 2.4.21</p></td></tr><tr><td class="confluenceTd"><p><strong>Einsetzbar</strong></p></td><td class="confluenceTd"><p>ab WPM 2004<br />ab Software H_H50</p></td></tr><tr><td colspan="2" class="confluenceTd"><p><strong>Auslieferungszustand mit</strong></p></td></tr><tr><td class="confluenceTd"><p><strong>Firmware</strong></p></td><td class="confluenceTd"><p>A1.5.0</p></td></tr><tr><td class="confluenceTd"><p><strong>Benutzeroberfl&auml;che</strong></p></td><td class="confluenceTd"><p>v12</p></td></tr></tbody></table></div></div>
</div>
</div>
<div class="columnLayout fixed-width" data-layout="fixed-width">
<div class="cell normal" data-type="normal">
<div class="innerCell">
<h1 id="NWPMModbusTCP-2Systemvoraussetzung">2 Systemvoraussetzung</h1><p>Die Mindestsystemvoraussetzung zur Nutzung der&nbsp;<strong>NWPM-Erweiterung</strong>&nbsp;ist eine Dimplex W&auml;rmepumpe mit W&auml;rmepumpenmanager WPM 2004, WPM 2006, WPM 2007 oder WPM EconPlus Baureihe mit Softwarestand H_H50 und h&ouml;her.</p><p>Weiterhin ist ein PC mit Netzwerkanschluss, ein Router und ein S/FTP-Kabel der Kategorie 5e oder h&ouml;her zur Verbindung der&nbsp;<strong>NWPM-Erweiterung</strong>&nbsp;erforderlich. F&uuml;r die Anzeige der benutzerspezifischen Oberfl&auml;che muss auf dem PC ein Browser wie z.B. Mozilla Firefox installiert sein.</p><h1 id="NWPMModbusTCP-3UnterstützeFunktionscodes">3 Unterst&uuml;tze Funktionscodes</h1><div class="table-wrap"><table data-layout="default" data-local-id="6cd3bf3b-bda4-4960-8eec-a50ad81d1556" class="confluenceTable"><colgroup><col style="width: 191.0px;" /><col style="width: 190.0px;" /><col style="width: 175.0px;" /><col style="width: 204.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Typ</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>R/W</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Funktionscode</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Modbus-Funktion</p></th></tr><tr><td class="confluenceTd"><p>Digital</p></td><td class="confluenceTd"><p>R</p></td><td class="confluenceTd"><p>01 (0x01)</p></td><td class="confluenceTd"><p>Read Coils</p></td></tr><tr><td class="confluenceTd"><p>Analog</p></td><td class="confluenceTd"><p>R</p></td><td class="confluenceTd"><p>03 (0x03)</p></td><td class="confluenceTd"><p>Read Holding Register</p></td></tr><tr><td class="confluenceTd"><p>Digital</p></td><td class="confluenceTd"><p>W</p></td><td class="confluenceTd"><p>05 (0x05)</p></td><td class="confluenceTd"><p>Write Single Coil</p></td></tr><tr><td class="confluenceTd"><p>Analog</p></td><td class="confluenceTd"><p>W</p></td><td class="confluenceTd"><p>06 (0x06)</p></td><td class="confluenceTd"><p>Write Single Register</p></td></tr><tr><td class="confluenceTd"><p>Digital</p></td><td class="confluenceTd"><p>W</p></td><td class="confluenceTd"><p>15 (0x15)</p></td><td class="confluenceTd"><p>Write Multiple Coils</p></td></tr><tr><td class="confluenceTd"><p>Analog</p></td><td class="confluenceTd"><p>W</p></td><td class="confluenceTd"><p>16 (0x16)</p></td><td class="confluenceTd"><p>Write Multiple Registers</p></td></tr></tbody></table></div><h1 id="NWPMModbusTCP-4Installation">4 Installation</h1><div class="confluence-information-macro confluence-information-macro-note conf-macro output-block" data-hasbody="true" data-macro-id="2de19757-d6bd-4a83-87f4-18b75d5556fa" data-macro-name="note"><span class="aui-icon aui-icon-small aui-iconfont-warning confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="uxt9m0npw6">ACHTUNG</span></strong><br />Vor &Ouml;ffnen des Ger&auml;tes sind alle Stromkreise spannungsfrei zu schalten. S&auml;mtliche elektrische Anschlussarbeiten d&uuml;rfen nur von einer Elektrofachkraft oder einer Fachkraft f&uuml;r festgelegte T&auml;tigkeiten unter Beachtung der Montage- und Gebrauchsanweisung durchgef&uuml;hrt werden.</p></div></div><p>Die Installation der&nbsp;<strong>NWPM-Erweiterung</strong>&nbsp;erfolgt am W&auml;rmepumpenmanager in den daf&uuml;r vorgesehenen Steckplatz &ldquo;Serial Card/BMS Card&rdquo;. Hierbei werden folgende Schritte ausgef&uuml;hrt:</p><ul><li><p>W&auml;rmepumpenmanager spannungsfrei schalten</p></li></ul></div>
</div>
</div>
<div class="columnLayout three-equal" data-layout="three-equal">
<div class="cell normal" data-type="normal">
<div class="innerCell">
<span class="confluence-embedded-file-wrapper image-center-wrapper"><img class="confluence-embedded-image image-center" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Open.jpeg?version=1&amp;modificationDate=1631783180412&amp;cacheVersion=1&amp;api=v2" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Open.jpeg?version=1&amp;modificationDate=1631783180412&amp;cacheVersion=1&amp;api=v2" data-height="120" data-width="179" data-unresolved-comment-count="0" data-linked-resource-id="2873393301" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Open.jpeg" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/jpeg" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="c3a042cd-e638-40e8-b3e0-1596584cfd39" data-media-type="file" /></span><ul><li><p>Abdeckung des Steckplatzes &ldquo;Serial Card/BMS Card&rdquo; mit einem kleinen Schraubendreher entfernen</p></li></ul></div>
</div>
<div class="cell normal" data-type="normal">
<div class="innerCell">
<span class="confluence-embedded-file-wrapper image-center-wrapper"><img class="confluence-embedded-image image-center" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Sitting.jpg?version=1&amp;modificationDate=1631783190513&amp;cacheVersion=1&amp;api=v2" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Sitting.jpg?version=1&amp;modificationDate=1631783190513&amp;cacheVersion=1&amp;api=v2" data-height="128" data-width="181" data-unresolved-comment-count="0" data-linked-resource-id="2874048529" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Sitting.jpg" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/jpeg" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="483fcf1e-6e17-42fe-af18-33b879a16d64" data-media-type="file" /></span><ul><li><p>Einbau der NWPM-Erweiterung</p></li></ul></div>
</div>
<div class="cell normal" data-type="normal">
<div class="innerCell">
<span class="confluence-embedded-file-wrapper image-center-wrapper"><img class="confluence-embedded-image image-center" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Fitted.jpg?version=1&amp;modificationDate=1631783200245&amp;cacheVersion=1&amp;api=v2" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Fitted.jpg?version=1&amp;modificationDate=1631783200245&amp;cacheVersion=1&amp;api=v2" data-height="131" data-width="181" data-unresolved-comment-count="0" data-linked-resource-id="2873786522" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Fitted.jpg" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/jpeg" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="eb950c6b-8808-4871-9a65-f2f85e894657" data-media-type="file" /></span><ul><li><p>Schlie&szlig;en der &Ouml;ffnung mittels beiliegender Abdeckung</p></li></ul></div>
</div>
</div>
<div class="columnLayout fixed-width" data-layout="fixed-width">
<div class="cell normal" data-type="normal">
<div class="innerCell">
<ul><li><p>W&auml;rmepumpenmanager mit Spannung versorgen</p></li></ul><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="9cc418c4-c1c9-4f27-921b-3750ae94dea6" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="runcj31jmw">HINWEIS</span></strong><br />Zum einfachen Einbau die&nbsp;<strong>NWPM-Erweiterung</strong>&nbsp;leicht schr&auml;g einsetzen, dann aufrecht halten und nach unten Dr&uuml;cken. Anschlie&szlig;end auf festen Sitz achten!</p></div></div><h2 id="NWPMModbusTCP-4.1EinstellungenWärmepumpenmanager">4.1 Einstellungen W&auml;rmepumpenmanager</h2><p>Je nach Softwarestand des W&auml;rmepumpenmanagers m&uuml;ssen folgende Einstellungen gepr&uuml;ft und gegebenenfalls angepasst werden:</p><div class="table-wrap"><table data-layout="default" data-local-id="aafb65a5-64c2-4b12-a3bc-3fb332c59ccc" class="confluenceTable"><colgroup><col style="width: 130.0px;" /><col style="width: 260.0px;" /><col style="width: 180.0px;" /><col style="width: 190.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Softwarestand</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Men&uuml;</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Untermen&uuml;</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Einstellwert</p></th></tr><tr><td class="confluenceTd"><p style="text-align: center;"><strong>ab WPM_M </strong>(Touch Display)</p></td><td class="confluenceTd"><p style="text-align: center;">Einstellungen &rarr; Netzwerk</p></td><td class="confluenceTd"><p style="text-align: center;">Protokoll</p></td><td class="confluenceTd"><p style="text-align: center;">Modbus TCP</p></td></tr><tr><td rowspan="2" class="confluenceTd"><p style="text-align: center;"><strong>ab WPM_L20.2</strong></p></td><td data-highlight-colour="#ffffff" rowspan="2" class="confluenceTd"><p style="text-align: center;">Netzwerk &rarr; mit der Taste &laquo;<em>Men&uuml;</em>&raquo; w&auml;hlen</p></td><td class="confluenceTd"><p style="text-align: center;">Protokoll</p></td><td class="confluenceTd"><p style="text-align: center;">LAN</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">Adressbereich</p></td><td class="confluenceTd"><p style="text-align: center;">1..207</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;"><strong>ab WPM_L</strong></p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p style="text-align: center;">Netzwerk &rarr; mit der Taste &laquo;<em>Men&uuml;</em>&raquo; w&auml;hlen</p></td><td class="confluenceTd"><p style="text-align: center;">Protokoll</p></td><td class="confluenceTd"><p style="text-align: center;">LAN</p></td></tr><tr><td rowspan="3" class="confluenceTd"><p style="text-align: center;"><strong>ab WPM_H</strong></p></td><td data-highlight-colour="#ffffff" rowspan="3" class="confluenceTd"><p style="text-align: center;">Modem &rarr; mit der Tastenkombination &laquo;<em>Men&uuml;</em>&raquo; + &laquo;<em>Enter</em>&raquo; w&auml;hlen</p></td><td class="confluenceTd"><p style="text-align: center;">Protokoll</p></td><td class="confluenceTd"><p style="text-align: center;">Lokal</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">Baudrate</p></td><td class="confluenceTd"><p style="text-align: center;">19200</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">Adresse</p></td><td class="confluenceTd"><p style="text-align: center;">001</p></td></tr></tbody></table></div><h2 id="NWPMModbusTCP-4.2ErmittelnderIP-Adresse(StandardDisplay)">4.2 Ermitteln der IP-Adresse (Standard Display)</h2><p>Der Zugriff auf die Benutzeroberfl&auml;che der&nbsp;<strong>NWPM-Erweiterung</strong>&nbsp;erfolgt &uuml;ber die dynamisch vergebene IP-Adresse des Routers. Diese IP-Adresse kann in der Benutzeroberfl&auml;che des Routers, anhand der jeweiligen MAC-Adresse der&nbsp;<strong>NWPM-Erweiterung</strong>&nbsp;ausgelesen werden. Hierf&uuml;r muss auf die Administration des Routers zugegriffen werden.</p><p>Ab dem W&auml;rmepumpenmanager Softwarestand L12 und der Firmwareversion A1.5.0 der NWPM-Erweiterung (Auslieferungszustand ab Mai 2013), kann die vom Router vergebene IP Adresse im Men&uuml; ausgelesen werden. In dieses Men&uuml; gelangt man durch gleichzeitiges Dr&uuml;cken (ca. 5 Sekunden) der Tastenkombination&nbsp;<em>&laquo;ESC&raquo;</em>&nbsp;und&nbsp;<em>&laquo;Enter&raquo;</em>. Durch dr&uuml;cken der Taste &laquo;<em>Men&uuml;</em>&raquo; gelangt man wieder in die Standardanzeige.</p><ul><li><p>Mit den Pfeiltasten &quot;OTHER INFORMATION&quot; ausw&auml;hlen und mit&nbsp;<em>&laquo;Enter&raquo;</em>&nbsp;best&auml;tigen</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_1.png?version=2&amp;modificationDate=1631783423454&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_ip_1.png?version=2&amp;modificationDate=1631783423454&amp;cacheVersion=1&amp;api=v2" data-height="353" data-width="676" data-unresolved-comment-count="0" data-linked-resource-id="2874048543" data-linked-resource-version="2" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_ip_1.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="0f6f2d80-cb98-46bf-877c-2a8cd8414adb" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_1.png?version=2&amp;modificationDate=1631783423454&amp;cacheVersion=1&amp;api=v2&amp;width=676&amp;height=353 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_1.png?version=2&amp;modificationDate=1631783423454&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177 1x" /></span><ul><li><p>Mit den Pfeiltasten &quot;PCOWEB/NET CONFIG&quot; ausw&auml;hlen und mit&nbsp;<em>&laquo;Enter&raquo;</em>&nbsp;best&auml;tigen</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_2.png?version=1&amp;modificationDate=1631783450084&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_ip_2.png?version=1&amp;modificationDate=1631783450084&amp;cacheVersion=1&amp;api=v2" data-height="353" data-width="676" data-unresolved-comment-count="0" data-linked-resource-id="2873032870" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_ip_2.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="3bfe54c9-f545-470e-818b-04ad5890b161" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_2.png?version=1&amp;modificationDate=1631783450084&amp;cacheVersion=1&amp;api=v2&amp;width=676&amp;height=353 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_2.png?version=1&amp;modificationDate=1631783450084&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177 1x" /></span><ul><li><p>Mit den Pfeiltasten &quot;PCOWEB settings&quot; ausw&auml;hlen und mit&nbsp;<em>&laquo;Enter&raquo;</em>&nbsp;best&auml;tigen</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_3.png?version=1&amp;modificationDate=1631783472993&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_ip_3.png?version=1&amp;modificationDate=1631783472993&amp;cacheVersion=1&amp;api=v2" data-height="353" data-width="676" data-unresolved-comment-count="0" data-linked-resource-id="2873753782" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_ip_3.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="203e5d28-5e7f-4c7d-a4c6-163ad0294629" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_3.png?version=1&amp;modificationDate=1631783472993&amp;cacheVersion=1&amp;api=v2&amp;width=676&amp;height=353 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_3.png?version=1&amp;modificationDate=1631783472993&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177 1x" /></span><ul><li><p>Ist die NWPM-Erweiterung mit einem Router verbunden wo die DHCP Funktion aktiv ist, wird die vergebene IP-Adresse angezeigt</p></li><li><p>Ist die NWPM-Erweiterung nicht mit einem Router verbunden kann eine feste IP-Adresse vergeben werden</p></li><li><p>Dabei muss die Auswahl von DHCP von ON auf OFF gesetzt und die gew&uuml;nschte IP Adresse eingestellt werden</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_4.png?version=1&amp;modificationDate=1631783523131&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_ip_4.png?version=1&amp;modificationDate=1631783523131&amp;cacheVersion=1&amp;api=v2" data-height="353" data-width="676" data-unresolved-comment-count="0" data-linked-resource-id="2873393317" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_ip_4.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="cabeece5-9c53-4e86-aa90-bd72558f834f" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_4.png?version=1&amp;modificationDate=1631783523131&amp;cacheVersion=1&amp;api=v2&amp;width=676&amp;height=353 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_4.png?version=1&amp;modificationDate=1631783523131&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177 1x" /></span><ul><li><p>Ebenso kann die Netmask und Gateway</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_5.png?version=3&amp;modificationDate=1631783555002&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_ip_5.png?version=3&amp;modificationDate=1631783555002&amp;cacheVersion=1&amp;api=v2" data-height="353" data-width="676" data-unresolved-comment-count="0" data-linked-resource-id="2873655404" data-linked-resource-version="3" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_ip_5.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="bd8fbdd9-2269-4680-9d8b-a1861cc6954f" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_5.png?version=3&amp;modificationDate=1631783555002&amp;cacheVersion=1&amp;api=v2&amp;width=676&amp;height=353 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_5.png?version=3&amp;modificationDate=1631783555002&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177 1x" /></span><ul><li><p>oder auch DNS1 und DNS2 ausgelesen oder aber vergeben werden</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_6.png?version=1&amp;modificationDate=1631783589638&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_ip_6.png?version=1&amp;modificationDate=1631783589638&amp;cacheVersion=1&amp;api=v2" data-height="353" data-width="676" data-unresolved-comment-count="0" data-linked-resource-id="2873655410" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_ip_6.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="6a832167-0ff5-4189-bdd2-ff56ed0626b5" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_6.png?version=1&amp;modificationDate=1631783589638&amp;cacheVersion=1&amp;api=v2&amp;width=676&amp;height=353 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_6.png?version=1&amp;modificationDate=1631783589638&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177 1x" /></span><ul><li><p>Wurden &Auml;nderungen vorgenommen, m&uuml;ssen diese zum Schluss noch mit YES best&auml;tigt und ein Neustart durchgef&uuml;hrt werden</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_7.png?version=1&amp;modificationDate=1631783608923&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_ip_7.png?version=1&amp;modificationDate=1631783608923&amp;cacheVersion=1&amp;api=v2" data-height="353" data-width="676" data-unresolved-comment-count="0" data-linked-resource-id="2873032878" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_ip_7.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="3bd8b24d-8587-4721-94db-af65f69c19a7" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_7.png?version=1&amp;modificationDate=1631783608923&amp;cacheVersion=1&amp;api=v2&amp;width=676&amp;height=353 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_ip_7.png?version=1&amp;modificationDate=1631783608923&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=177 1x" /></span><h3 id="NWPMModbusTCP-4.2.1Hostname">4.2.1 Hostname</h3><p>Nach erfolgreicher Vergabe einer dynamischen IP-Adresse des Routers und Unterst&uuml;tzung dieser Funktion, besteht die M&ouml;glichkeit des Zugriffs &uuml;ber einen Hostname. Dieser setzt sich aus dem Begriff &quot;pcowebXXXXXX&quot; und den letzten 6 Stellen der MAC-Adresse zusammen.</p><p>Beispiel:&nbsp;<a class="external-link" href="http://pcoweb10601f/" rel="nofollow">http://pcoweb10601f/</a></p><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="70c56a77-49a5-4910-8901-adf66fdb51ab" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="sha4dhe500">HINWEIS</span></strong><br />Der Zugriff mittels Hostname ist ab der Firmware A1.5.0 m&ouml;glich.</p></div></div><h3 id="NWPMModbusTCP-4.2.2Netscan">4.2.2 Netscan</h3><p>Zun&auml;chst muss die aktuelle Version &quot;Netscan&quot; f&uuml;r das vorhandene Betriebssystem im Internet gesucht und auf der Festplatte gespeichert werden. Anschlie&szlig;end wird gegebenenfalls der Ordnerinhalt entpackt und die Datei &quot;netscan.exe&quot; ausgef&uuml;hrt.</p><ul><li><p>IP-Adressbereichwahl des Netzwerks &uuml;ber das Icon &quot;IP&quot;</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_netscan_1.png?version=1&amp;modificationDate=1631783739731&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=215" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_netscan_1.png?version=1&amp;modificationDate=1631783739731&amp;cacheVersion=1&amp;api=v2" data-height="391" data-width="616" data-unresolved-comment-count="0" data-linked-resource-id="2874048553" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_netscan_1.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="538e6643-98ef-48a8-8bbf-5285db0b764a" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_netscan_1.png?version=1&amp;modificationDate=1631783739731&amp;cacheVersion=1&amp;api=v2&amp;width=616&amp;height=391 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_netscan_1.png?version=1&amp;modificationDate=1631783739731&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=215 1x" /></span><ul><li><p>Markieren des Adressbereichs des Netzwerks</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper"><img class="confluence-embedded-image image-left" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_netscan_2.png?version=1&amp;modificationDate=1631783756910&amp;cacheVersion=1&amp;api=v2" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_netscan_2.png?version=1&amp;modificationDate=1631783756910&amp;cacheVersion=1&amp;api=v2" data-height="229" data-width="294" data-unresolved-comment-count="0" data-linked-resource-id="2873786568" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_netscan_2.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="c8549d79-aabc-4ac3-a768-c3dd1c01fb10" data-media-type="file" /></span><ul><li><p>Scannen der IP-Adressen &quot;Start Scanning&quot; und auslesen der IP-Adresse anhand der MAC-Adresse</p></li></ul><span class="confluence-embedded-file-wrapper image-left-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-left" width="340" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_netscan_3.png?version=1&amp;modificationDate=1631783775385&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=118" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Nwpm_netscan_3.png?version=1&amp;modificationDate=1631783775385&amp;cacheVersion=1&amp;api=v2" data-height="214" data-width="616" data-unresolved-comment-count="0" data-linked-resource-id="2874048559" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Nwpm_netscan_3.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="f0815ca8-5a0a-48f9-86a0-27526bf32d75" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_netscan_3.png?version=1&amp;modificationDate=1631783775385&amp;cacheVersion=1&amp;api=v2&amp;width=616&amp;height=214 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Nwpm_netscan_3.png?version=1&amp;modificationDate=1631783775385&amp;cacheVersion=1&amp;api=v2&amp;width=340&amp;height=118 1x" /></span><h1 id="NWPMModbusTCP-5Datenpunktliste">5 Datenpunktliste</h1><h2 id="NWPMModbusTCP-5.1Betriebsdaten"><span class="inline-comment-marker" data-ref="fa24f0cc-e7b6-4bff-83b6-279890d6a534">5.1 Betriebsdaten</span></h2><div class="table-wrap"><table data-layout="wide" data-local-id="05224557-91f7-4fa4-b6ad-369a9dfda22c" class="confluenceTable"><colgroup><col style="width: 305.0px;" /><col style="width: 114.0px;" /><col style="width: 108.0px;" /><col style="width: 107.0px;" /><col style="width: 96.0px;" /><col style="width: 60.0px;" /><col style="width: 60.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Address</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software J/L/M</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software H</p></th></tr><tr><td class="confluenceTd"><p>Au&szlig;entemperatur (R1)</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">27</p></td><td class="confluenceTd"><p style="text-align: center;"><span class="inline-comment-marker" data-ref="c2a05755-e196-489f-8295-b2b0029fc33c">Float 16 bit</span></p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur Ruecklauf (R2)</p></td><td class="confluenceTd"><p style="text-align: center;">2</p></td><td class="confluenceTd"><p style="text-align: center;">29</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur R&uuml;cklaufsoll</p></td><td class="confluenceTd"><p style="text-align: center;">53</p></td><td class="confluenceTd"><p style="text-align: center;">28</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur Warmwasser (R3)</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;">30</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur Warmwassersoll</p></td><td class="confluenceTd"><p style="text-align: center;">58</p></td><td class="confluenceTd"><p style="text-align: center;">40</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur Vorlauf (R9)</p></td><td class="confluenceTd"><p style="text-align: center;">5</p></td><td class="confluenceTd"><p style="text-align: center;">31</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur W&auml;rmequelleneintritt (R24)*</p></td><td class="confluenceTd"><p style="text-align: center;">6</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur W&auml;rmequellenaustritt (R6)</p></td><td class="confluenceTd"><p style="text-align: center;">7</p></td><td class="confluenceTd"><p style="text-align: center;">41</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Solltemperatur 2.Heizkreis</p></td><td class="confluenceTd"><p style="text-align: center;">54</p></td><td class="confluenceTd"><p style="text-align: center;">32</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur 2.Heizkreis (R5)</p></td><td class="confluenceTd"><p style="text-align: center;">9</p></td><td class="confluenceTd"><p style="text-align: center;">33</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Solltemperatur 3.Heizkreis</p></td><td class="confluenceTd"><p style="text-align: center;">55</p></td><td class="confluenceTd"><p style="text-align: center;">34</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Temperatur 3.Heizkreis (R13)</p></td><td class="confluenceTd"><p style="text-align: center;">10</p></td><td class="confluenceTd"><p style="text-align: center;">35</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Raumtemperatur 1 / RT-RTH Econ</p></td><td class="confluenceTd"><p style="text-align: center;">11</p></td><td class="confluenceTd"><p style="text-align: center;">36</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Raumtemperatur 2</p></td><td class="confluenceTd"><p style="text-align: center;">12</p></td><td class="confluenceTd"><p style="text-align: center;">38</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Raumfeuchte 1 / RT-RTH Econ</p></td><td class="confluenceTd"><p style="text-align: center;">13</p></td><td class="confluenceTd"><p style="text-align: center;">37</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Raumfeuchte 2</p></td><td class="confluenceTd"><p style="text-align: center;">14</p></td><td class="confluenceTd"><p style="text-align: center;">39</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td colspan="7" class="confluenceTd"><p><strong>Passiv K&uuml;hlen</strong></p></td></tr><tr><td class="confluenceTd"><p>Vorlauftemperatur (R11)</p></td><td class="confluenceTd"><p style="text-align: center;">19</p></td><td class="confluenceTd"><p style="text-align: center;">42</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>R&uuml;cklauftemperatur (R4)</p></td><td class="confluenceTd"><p style="text-align: center;">20</p></td><td class="confluenceTd"><p style="text-align: center;">43</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td colspan="7" class="confluenceTd"><p><strong>Passiv/Aktiv K&uuml;hlen</strong></p></td></tr><tr><td class="confluenceTd"><p>R&uuml;cklauftemp. gem. Prim&auml;rkreis (R24)</p></td><td class="confluenceTd"><p style="text-align: center;">21</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td colspan="7" class="confluenceTd"><p><strong>Solar</strong></p></td></tr><tr><td class="confluenceTd"><p>Kollektorf&uuml;hler (R23)</p></td><td class="confluenceTd"><p style="text-align: center;">10</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Solarspeicher (R22)</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td colspan="7" class="confluenceTd"><p><strong>L&uuml;ftung</strong></p></td></tr><tr><td class="confluenceTd"><p>Au&szlig;enlufttemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">120</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Zulufttemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">121</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Ablufttemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">122</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Fortlufttemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">123</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Drehzahl Zuluftventilator</p></td><td class="confluenceTd"><p style="text-align: center;">125</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">1/min</p></td></tr><tr><td class="confluenceTd"><p>Drehzahl Abluftventilator</p></td><td class="confluenceTd"><p style="text-align: center;">126</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Float 16 bit</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">1/min</p></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="030e0ad8-f309-4a75-9bd4-20bd619a65c4" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong>*<span data-colorid="rsfnfzk227">HINWEIS</span></strong><br />Der W&auml;rmequelleneintritt ist nur bei W&auml;rmepumpen mit elektronischem Expansionsventil vorhanden.</p></div></div><h2 id="NWPMModbusTCP-5.2Historie">5.2 Historie</h2><div class="table-wrap"><table data-layout="wide" data-local-id="422e94b2-ade5-42e8-8ffe-5a30bc611535" class="confluenceTable"><colgroup><col style="width: 342.0px;" /><col style="width: 124.0px;" /><col style="width: 116.0px;" /><col style="width: 150.0px;" /><col style="width: 107.0px;" /><col style="width: 62.0px;" /><col style="width: 59.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Datapoint Typ</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">COIL/REG</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">R/W</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Unit</p></td></tr><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p>Name</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software J/L/M</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software H</p></td></tr><tr><td class="confluenceTd"><p>Verdichter 1</p></td><td class="confluenceTd"><p style="text-align: center;">72</p></td><td class="confluenceTd"><p style="text-align: center;">64</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Verdichter 2</p></td><td class="confluenceTd"><p style="text-align: center;">73</p></td><td class="confluenceTd"><p style="text-align: center;">65</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Prim&auml;rpumpe / Ventilator (M11)</p></td><td class="confluenceTd"><p style="text-align: center;">74</p></td><td class="confluenceTd"><p style="text-align: center;">66</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>2.W&auml;rmeerzeuger (E10)</p></td><td class="confluenceTd"><p style="text-align: center;">75</p></td><td class="confluenceTd"><p style="text-align: center;">67</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Heizungspumpe (M13)</p></td><td class="confluenceTd"><p style="text-align: center;">76</p></td><td class="confluenceTd"><p style="text-align: center;">68</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Warmwasserpumpe (M18)</p></td><td class="confluenceTd"><p style="text-align: center;">77</p></td><td class="confluenceTd"><p style="text-align: center;">69</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Flanschheizung (E9)</p></td><td class="confluenceTd"><p style="text-align: center;">78</p></td><td class="confluenceTd"><p style="text-align: center;">70</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Schwimmbadpumpe (M19)</p></td><td class="confluenceTd"><p style="text-align: center;">79</p></td><td class="confluenceTd"><p style="text-align: center;">71</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Zusatzumw&auml;lzpumpe (M16)</p></td><td class="confluenceTd"><p style="text-align: center;">71<br />ab L12</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Heizen 1-4</p></td><td class="confluenceTd"><p style="text-align: center;">5096</p></td><td class="confluenceTd"><p style="text-align: center;">5101</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Heizen 5-8</p></td><td class="confluenceTd"><p style="text-align: center;">5097</p></td><td class="confluenceTd"><p style="text-align: center;">5102</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Heizen 9-12</p></td><td class="confluenceTd"><p style="text-align: center;">5098</p></td><td class="confluenceTd"><p style="text-align: center;">5103</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Warmwasser 1-4</p></td><td class="confluenceTd"><p style="text-align: center;">5099</p></td><td class="confluenceTd"><p style="text-align: center;">5104</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Warmwasser 5-8</p></td><td class="confluenceTd"><p style="text-align: center;">5100</p></td><td class="confluenceTd"><p style="text-align: center;">5105</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Warmwasser 9-12</p></td><td class="confluenceTd"><p style="text-align: center;">5101</p></td><td class="confluenceTd"><p style="text-align: center;">5106</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Schwimmbad 1-4</p></td><td class="confluenceTd"><p style="text-align: center;">5102</p></td><td class="confluenceTd"><p style="text-align: center;">5107</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Schwimmbad 5-8</p></td><td class="confluenceTd"><p style="text-align: center;">5103</p></td><td class="confluenceTd"><p style="text-align: center;">5108</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr><tr><td class="confluenceTd"><p>W&auml;rmemenge<sup>*</sup>&nbsp;Schwimmbad 9-12</p></td><td class="confluenceTd"><p style="text-align: center;">5104</p></td><td class="confluenceTd"><p style="text-align: center;">5109</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">kWh</p></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="3fc163cb-d15e-4c0e-925f-57d88c3d4116" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong>*<span data-colorid="scrfoo7r99">HINWEIS</span></strong><br />Eine W&auml;rmemenge kann nur bei W&auml;rmepumpen mit integriertem W&auml;rmemengenz&auml;hler oder einem als Sonderzubeh&ouml;r externen W&auml;rmemengenz&auml;hler WMZ 25/32 ausgegeben werden!</p></div></div><h3 id="NWPMModbusTCP-5.2.1BeispielWärmemengen*">5.2.1 Beispiel W&auml;rmemengen<sup>*</sup></h3><p>Die W&auml;rmemengen setzen sich aus 3 Indizes zusammen. Diese 3 Indizes m&uuml;ssen mit folgender Formel zur W&auml;rmemenge zusammengesetzt werden.</p><p>W&auml;rmemenge Heizen = (W&auml;rmemenge Heizen 9-12 * 100000000) + (W&auml;rmemenge Heizen 5-8 * 10000) + W&auml;rmemenge Heizen 1-4</p><p>Entsprechend dieser Beschreibung wird die W&auml;rmemenge f&uuml;r &quot;Warmwasser&quot; und &quot;Schwimmbad&quot; ermittelt. Jedoch wird hierbei der entsprechende Datenpunkt genutzt.</p><h2 id="NWPMModbusTCP-5.3Einstellungen">5.3 Einstellungen</h2><h3 id="NWPMModbusTCP-5.3.11.Heizkreis">5.3.1 1.Heizkreis</h3><div class="table-wrap"><table data-layout="wide" data-local-id="7ddd9e56-4a3d-4c9e-8336-1eaa64f543b9" class="confluenceTable"><colgroup><col style="width: 263.0px;" /><col style="width: 123.0px;" /><col style="width: 118.0px;" /><col style="width: 128.0px;" /><col style="width: 87.0px;" /><col style="width: 55.0px;" /><col style="width: 67.0px;" /><col style="width: 61.0px;" /><col style="width: 58.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Datapoint Typ</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">COIL/REG</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">R/W</p></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Range</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Unit</p></td></tr><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p>Name</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software J/L/M</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software H</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Min</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Max</p></td></tr><tr><td class="confluenceTd"><p>Parallelverschiebung</p></td><td class="confluenceTd"><p style="text-align: center;">5036</p></td><td class="confluenceTd"><p style="text-align: center;">5002</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">38</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="6" class="confluenceTd"><p /></td><td class="confluenceTd"><p>0: -19<br />1: -18<br />2: -17<br />3: -16<br />4: -15<br />5: -14<br />6: -13<br />7: -12<br />8: -11<br />9: -10<br />10: -9<br />11: -8<br />12: -7<br />13: -6<br />14: -5<br />15: -4<br />16: -3<br />17: -2<br />18: -1<br />19: 0</p></td><td class="confluenceTd"><p>20: 1<br />21: 2<br />22: 3<br />23: 4<br />24: 5<br />25: 6<br />26: 7<br />27: 8<br />28: 9<br />29: 10<br />30: 11<br />31: 12<br />32: 13<br />33: 14<br />34: 15<br />35: 16<br />36: 17<br />37: 18<br />38: 19<br />&nbsp;</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Raumtemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">46</p></td><td class="confluenceTd"><p style="text-align: center;">21</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">15.0</p></td><td class="confluenceTd"><p style="text-align: center;">30.0</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Festwertsolltemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">5037</p></td><td class="confluenceTd"><p style="text-align: center;">5003</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">18</p></td><td class="confluenceTd"><p style="text-align: center;">60</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Heizkurvenendpunkt</p></td><td class="confluenceTd"><p style="text-align: center;">5038</p></td><td class="confluenceTd"><p style="text-align: center;">5015</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">20</p></td><td class="confluenceTd"><p style="text-align: center;">70</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Hysterese</p></td><td class="confluenceTd"><p style="text-align: center;">47</p></td><td class="confluenceTd"><p style="text-align: center;">22</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0.5</p></td><td class="confluenceTd"><p style="text-align: center;">5.0</p></td><td class="confluenceTd"><p style="text-align: center;">K</p></td></tr><tr><td class="confluenceTd"><p>Solltemp. dyn. K&uuml;hlung</p></td><td class="confluenceTd"><p style="text-align: center;">5043</p></td><td class="confluenceTd"><p style="text-align: center;">5024</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">10</p></td><td class="confluenceTd"><p style="text-align: center;">35</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.3.22./3.Heizkreis">5.3.2 2./3.Heizkreis</h3><p>Um &Auml;nderungen am 2. oder 3.Heizkreis vornehmen zu k&ouml;nnen, muss die Umschaltung &uuml;ber eine Adresse erfolgen. Nach Umschaltung dieser Adresse ist eine problemlose Parameter&auml;nderung im gew&uuml;nschten Heizkreis m&ouml;glich.</p><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="dec493f0-29c1-42f9-87a9-00ebabde0f08" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p>*<strong><span data-colorid="lkrnjcwm7q">HINWEIS</span></strong><br />Bei Auswahl des 2.Heizkreises wird zun&auml;chst auf Adresse 209 der Wert 2 gesendet. Anschlie&szlig;end k&ouml;nnen die gew&uuml;nschten Werte des 2.Heizkreises ge&auml;ndert werden. Analog der Beschreibung erfolgt dies mit dem 3.Heizkreis und dem Wert 3.</p></div></div><div class="table-wrap"><table data-layout="wide" data-local-id="5e75817a-0675-4fbc-9a83-2f1e0f41407f" class="confluenceTable"><colgroup><col style="width: 270.0px;" /><col style="width: 109.0px;" /><col style="width: 164.0px;" /><col style="width: 119.0px;" /><col style="width: 76.0px;" /><col style="width: 90.0px;" /><col style="width: 72.0px;" /><col style="width: 60.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Datapoint Typ</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">COIL/REG</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">R/W</p></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Range</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Unit</p></td></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min.</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max.</p></th><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td></tr><tr><td class="confluenceTd"><p><strong>Auswahl Heizkreis 2</strong></p></td><td class="confluenceTd"><p style="text-align: center;">5082</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">2</p></td><td class="confluenceTd"><p style="text-align: center;">2</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p><strong>Auswahl Heizkreis 3</strong></p></td><td class="confluenceTd"><p style="text-align: center;">5082</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p /></td></tr><tr><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>2: 2.Heizkreis<br />3: 3.Heizkreis</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Heizkurvenendpunkt</p></td><td class="confluenceTd"><p style="text-align: center;">5084</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">20</p></td><td class="confluenceTd"><p style="text-align: center;">70</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Festwertemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">5085</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">20</p></td><td class="confluenceTd"><p style="text-align: center;">60</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Parallelverschiebung</p></td><td class="confluenceTd"><p style="text-align: center;">5086</p></td><td class="confluenceTd"><p style="text-align: center;">uint16t</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">38</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p>0: -19<br />1: -18<br />2: -17<br />3: -16<br />4: -15<br />5: -14<br />6: -13<br />7: -12<br />8: -11<br />9: -10<br />10: -9<br />11: -8<br />12: -7<br />13: -6<br />14: -5<br />15: -4<br />16: -3<br />17: -2<br />18: -1<br />19: 0</p></td><td class="confluenceTd"><p>20: 1<br />21: 2<br />22: 3<br />23: 4<br />24: 5<br />25: 6<br />26: 7<br />27: 8<br />28: 9<br />29: 10<br />30: 11<br />31: 12<br />32: 13<br />33: 14<br />34: 15<br />35: 16<br />36: 17<br />37: 18<br />38: 19<br />&nbsp;</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Mischerlaufzeit</p></td><td class="confluenceTd"><p style="text-align: center;">5087</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">6</p></td><td class="confluenceTd"><p style="text-align: center;">Min</p></td></tr><tr><td class="confluenceTd"><p>Mischerhysterese</p></td><td class="confluenceTd"><p style="text-align: center;">93</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0.5</p></td><td class="confluenceTd"><p style="text-align: center;">2.0</p></td><td class="confluenceTd"><p style="text-align: center;">K</p></td></tr><tr><td class="confluenceTd"><p>Maximale Temperatur</p></td><td class="confluenceTd"><p style="text-align: center;">5088</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">30</p></td><td class="confluenceTd"><p style="text-align: center;">70</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>K&uuml;hlung Raumsolltemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">5089</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">30</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p>0: 15.0<br />1: 15.5<br />2: 16.0<br />3: 16.5<br />4: 17.0<br />5: 17.5<br />6: 18.0<br />7: 18.5<br />8: 19.0<br />9: 19.5<br />10: 20.0<br />11: 20.5<br />12: 21.0<br />13: 21.5<br />14: 22.0<br />15: 22.5</p></td><td class="confluenceTd"><p>16: 23.0<br />17: 23.5<br />18: 24.0<br />19: 24.5<br />20: 25.0<br />21: 25.5<br />22: 26.0<br />23: 26.5<br />24: 27.0<br />25: 27.5<br />26: 28.0<br />27: 28.5<br />28: 29.0<br />29: 29.5<br />30: 30.0<br />&nbsp;</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.3.3Modus">5.3.3 Modus</h3><div class="table-wrap"><table data-layout="wide" data-local-id="7223a239-b411-41f2-a2b3-f4710027efdf" class="confluenceTable"><colgroup><col style="width: 176.0px;" /><col style="width: 137.0px;" /><col style="width: 113.0px;" /><col style="width: 157.0px;" /><col style="width: 78.0px;" /><col style="width: 70.0px;" /><col style="width: 91.0px;" /><col style="width: 75.0px;" /><col style="width: 63.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p /></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Address</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Address</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th><th rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p>Name</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software J/L/M</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software H</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Min</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Max</p></td></tr><tr><td class="confluenceTd"><p>Betriebsmodus</p></td><td class="confluenceTd"><p style="text-align: center;">5015</p></td><td class="confluenceTd"><p style="text-align: center;">5007</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">5</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="3" class="confluenceTd"><p /></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td colspan="2" class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: Sommer<br />1: Auto<br />2: Urlaub<br />3: Party<br />4: 2.W&auml;rmeerzeuger<br />5: K&uuml;hlen</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Anzahl Partystunden</p></td><td class="confluenceTd"><p style="text-align: center;">5016</p></td><td class="confluenceTd"><p style="text-align: center;">5008</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">72</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Anzahl Urlaubstage</p></td><td class="confluenceTd"><p style="text-align: center;">5017</p></td><td class="confluenceTd"><p style="text-align: center;">5009</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">150</p></td><td class="confluenceTd"><p style="text-align: center;">day</p></td></tr><tr><td colspan="3" class="confluenceTd"><p><strong>L&uuml;ftung</strong></p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td colspan="4" class="confluenceTd"><p /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Stufen</p></td><td class="confluenceTd"><p style="text-align: center;">5034</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">5</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Zeitwert Sto&szlig;l&uuml;ften</p></td><td class="confluenceTd"><p style="text-align: center;">127</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">15</p></td><td class="confluenceTd"><p style="text-align: center;">90</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="6f0a19cf-178e-4ad0-bd11-9e09928fa011" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="r4liz0lmuj">HINWEIS</span></strong><br />Zur Nutzung der Funktion L&uuml;ftung ist ein L&uuml;ftungsger&auml;t der Serie ZL ... V(F) mit Modbus RTU-Anbindung am W&auml;rmepumpenmanager notwendig.</p></div></div><h3 id="NWPMModbusTCP-5.3.4Warmwasser">5.3.4 Warmwasser</h3><div class="table-wrap"><table data-layout="wide" data-local-id="99ec3895-9c1f-4de0-9f53-51652b34fe15" class="confluenceTable"><colgroup><col style="width: 209.0px;" /><col style="width: 137.0px;" /><col style="width: 108.0px;" /><col style="width: 131.0px;" /><col style="width: 87.0px;" /><col style="width: 67.0px;" /><col style="width: 88.0px;" /><col style="width: 76.0px;" /><col style="width: 57.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Datapoint Typ</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">COIL/REG</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">R/W</p></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Range</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Unit</p></td></tr><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p>Name</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software J/L/M</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software H</p></td><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max</p></th></tr><tr><td class="confluenceTd"><p>Hysterese</p></td><td class="confluenceTd"><p style="text-align: center;">5045</p></td><td class="confluenceTd"><p style="text-align: center;">5004</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">2</p></td><td class="confluenceTd"><p style="text-align: center;">15</p></td><td class="confluenceTd"><p style="text-align: center;">K</p></td></tr><tr><td class="confluenceTd"><p>Solltemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">5047</p></td><td class="confluenceTd"><p style="text-align: center;">5022</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">Solltemp. Min.</p></td><td class="confluenceTd"><p style="text-align: center;">85</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Solltemperatur Minimal</p></td><td class="confluenceTd"><p style="text-align: center;">5145</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">10</p></td><td class="confluenceTd"><p style="text-align: center;">Soll.</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Solltemperatur Maximal</p></td><td class="confluenceTd"><p style="text-align: center;">5048</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">Soll.</p></td><td class="confluenceTd"><p style="text-align: center;">85</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.3.5Schwimmbad">5.3.5 Schwimmbad</h3><div class="table-wrap"><table data-layout="wide" data-local-id="14d0a245-9297-49cd-b6c0-6aa27c0c416b" class="confluenceTable"><colgroup><col style="width: 211.0px;" /><col style="width: 135.0px;" /><col style="width: 105.0px;" /><col style="width: 137.0px;" /><col style="width: 85.0px;" /><col style="width: 66.0px;" /><col style="width: 88.0px;" /><col style="width: 75.0px;" /><col style="width: 58.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Datapoint Typ</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">COIL/REG</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">R/W</p></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Range</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Unit</p></td></tr><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p>Name</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software J/L/M</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software H</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Min</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Max</p></td></tr><tr><td class="confluenceTd"><p>Hysterese</p></td><td class="confluenceTd"><p style="text-align: center;">5049</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">20</p></td><td class="confluenceTd"><p style="text-align: center;">K</p></td></tr><tr><td class="confluenceTd"><p>Solltemperatur</p></td><td class="confluenceTd"><p style="text-align: center;">5051</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">5</p></td><td class="confluenceTd"><p style="text-align: center;">60</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.3.62.Wärmeerzeuger">5.3.6 2.W&auml;rmeerzeuger</h3><div class="table-wrap"><table data-layout="wide" data-local-id="ac3eafb0-8106-466b-9081-caca52d043e8" class="confluenceTable"><colgroup><col style="width: 215.0px;" /><col style="width: 126.0px;" /><col style="width: 107.0px;" /><col style="width: 142.0px;" /><col style="width: 82.0px;" /><col style="width: 67.0px;" /><col style="width: 86.0px;" /><col style="width: 76.0px;" /><col style="width: 59.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Datapoint Typ</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">COIL/REG</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">R/W</p></td><td data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTd"><p style="text-align: center;">Range</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Unit</p></td></tr><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p>Name</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software J/L/M</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">WPM-Software H</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Min</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">Max</p></td></tr><tr><td class="confluenceTd"><p>Mischer Hysterese</p></td><td class="confluenceTd"><p style="text-align: center;">48</p></td><td class="confluenceTd"><p style="text-align: center;">20</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0.5</p></td><td class="confluenceTd"><p style="text-align: center;">2.0</p></td><td class="confluenceTd"><p style="text-align: center;">K</p></td></tr><tr><td class="confluenceTd"><p>Grenztemperatur parallel</p></td><td class="confluenceTd"><p style="text-align: center;">5020</p></td><td class="confluenceTd"><p style="text-align: center;">19</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">-25</p></td><td class="confluenceTd"><p style="text-align: center;">35</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Mischerlaufzeit</p></td><td class="confluenceTd"><p style="text-align: center;">5021</p></td><td class="confluenceTd"><p style="text-align: center;">37</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">30</p></td><td class="confluenceTd"><p style="text-align: center;">85</p></td><td class="confluenceTd"><p style="text-align: center;">Min</p></td></tr></tbody></table></div><h2 id="NWPMModbusTCP-5.4AuswahlZeitfunktionen">5.4 Auswahl Zeitfunktionen</h2><p>Ein Zugriff auf die Zeitfunktionen f&uuml;r z.B. Sperren, Absenk-/ Anhebwerte oder Zeiten erfolgt &uuml;ber das Umschalten der Adresse 5065.</p><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="c770374a-fdf2-4b39-9c68-d88e473a07ac" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="npobv9z0wx">HINWEIS</span></strong><br />Das &Auml;ndern von Zeitfunktionen der Wochenprogramme, f&uuml;r z.B. eine Absenkung oder Anhebung, erfolgt &uuml;ber einen sogenannten Multiplexer. Das hei&szlig;t, es wird ein bestimmter Wert auf die Adresse 5065 geschrieben um anschlie&szlig;end auf die entsprechende Zeitfunktion zugreifen zu k&ouml;nnen.</p></div></div><h3 id="NWPMModbusTCP-5.4.1Absenkung/Anhebung">5.4.1 Absenkung/Anhebung</h3><div class="table-wrap"><table data-layout="wide" data-local-id="30cdc38a-2892-4795-b092-159d688c2ed6" class="confluenceTable"><colgroup><col style="width: 190.0px;" /><col style="width: 107.0px;" /><col style="width: 166.0px;" /><col style="width: 104.0px;" /><col style="width: 146.0px;" /><col style="width: 92.0px;" /><col style="width: 88.0px;" /><col style="width: 67.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th><th rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max</p></th></tr><tr><td colspan="7" class="confluenceTd"><p><strong>1.Heizkreis</strong></p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Absenkung</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Anhebung</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">2</p></td><td class="confluenceTd"><p style="text-align: center;">2</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="2" class="confluenceTd"><p><strong>2.Heizkreis</strong></p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td colspan="4" class="confluenceTd"><p /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Absenkung</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Anhebung</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">4</p></td><td class="confluenceTd"><p style="text-align: center;">4</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="7" class="confluenceTd"><p><strong>3.Heizkreis</strong></p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Absenkung</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">5</p></td><td class="confluenceTd"><p style="text-align: center;">5</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Anhebung</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">6</p></td><td class="confluenceTd"><p style="text-align: center;">6</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="2" class="confluenceTd"><p><strong>Zeitfunktion</strong></p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td colspan="4" class="confluenceTd"><p /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Start Stunde 1</p></td><td class="confluenceTd"><p style="text-align: center;">5066</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Start Minute 1</p></td><td class="confluenceTd"><p style="text-align: center;">5067</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Ende Stunde 1</p></td><td class="confluenceTd"><p style="text-align: center;">5068</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Ende Minute 1</p></td><td class="confluenceTd"><p style="text-align: center;">5069</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Start Stunde 2</p></td><td class="confluenceTd"><p style="text-align: center;">5070</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Start Minute 2</p></td><td class="confluenceTd"><p style="text-align: center;">5071</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Ende Stunde 2</p></td><td class="confluenceTd"><p style="text-align: center;">5072</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Ende Minute 2</p></td><td class="confluenceTd"><p style="text-align: center;">5073</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Sonntag</p></td><td class="confluenceTd"><p style="text-align: center;">5074</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Montag</p></td><td class="confluenceTd"><p style="text-align: center;">5075</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Dienstag</p></td><td class="confluenceTd"><p style="text-align: center;">5076</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Mittwoch</p></td><td class="confluenceTd"><p style="text-align: center;">5077</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Donnerstag</p></td><td class="confluenceTd"><p style="text-align: center;">5078</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Freitag</p></td><td class="confluenceTd"><p style="text-align: center;">5079</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Samstag</p></td><td class="confluenceTd"><p style="text-align: center;">5080</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="2" class="confluenceTd"><p /></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td colspan="2" class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: Ja<br />1: Nein<br />2: Zeit 1<br />3: Zeit 2</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Absenk- / Anhebwert</p></td><td class="confluenceTd"><p style="text-align: center;">5081</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">19</p></td><td class="confluenceTd"><p style="text-align: center;">K</p></td></tr><tr><td class="confluenceTd"><p>Aktiv Zeit 1</p></td><td class="confluenceTd"><p style="text-align: center;">125</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td class="confluenceTd"><p>Aktiv Zeit 2</p></td><td class="confluenceTd"><p style="text-align: center;">126</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td colspan="5" class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: inaktiv<br />1: aktiv</p></td><td class="confluenceTd"><p /></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.4.2WarmwasserSperre">5.4.2 Warmwasser Sperre</h3><div class="table-wrap"><table data-layout="wide" data-local-id="8b7a8c92-88b3-4313-9686-3d8176965415" class="confluenceTable"><colgroup><col style="width: 191.0px;" /><col style="width: 105.0px;" /><col style="width: 168.0px;" /><col style="width: 105.0px;" /><col style="width: 145.0px;" /><col style="width: 90.0px;" /><col style="width: 90.0px;" /><col style="width: 66.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Datapoint Typ</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">COIL/REG</p></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">R/W</p></td><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th><th rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max</p></th></tr><tr><td class="confluenceTd"><p><strong>Warmwasser Sperre</strong></p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">7</p></td><td class="confluenceTd"><p style="text-align: center;">7</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="2" class="confluenceTd"><p><strong>Zeitfunktion</strong></p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td colspan="4" class="confluenceTd"><p /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Start Stunde 1</p></td><td class="confluenceTd"><p style="text-align: center;">5066</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Start Minute 1</p></td><td class="confluenceTd"><p style="text-align: center;">5067</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Ende Stunde 1</p></td><td class="confluenceTd"><p style="text-align: center;">5068</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Ende Minute 1</p></td><td class="confluenceTd"><p style="text-align: center;">5069</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Start Stunde 2</p></td><td class="confluenceTd"><p style="text-align: center;">5070</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Start Minute 2</p></td><td class="confluenceTd"><p style="text-align: center;">5071</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Ende Stunde 2</p></td><td class="confluenceTd"><p style="text-align: center;">5072</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Ende Minute 2</p></td><td class="confluenceTd"><p style="text-align: center;">5073</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Sonntag</p></td><td class="confluenceTd"><p style="text-align: center;">5074</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Montag</p></td><td class="confluenceTd"><p style="text-align: center;">5075</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Dienstag</p></td><td class="confluenceTd"><p style="text-align: center;">5076</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Mittwoch</p></td><td class="confluenceTd"><p style="text-align: center;">5077</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Donnerstag</p></td><td class="confluenceTd"><p style="text-align: center;">5078</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Freitag</p></td><td class="confluenceTd"><p style="text-align: center;">5079</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Samstag</p></td><td class="confluenceTd"><p style="text-align: center;">5080</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="5" class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: Ja<br />1: Nein<br />2: Zeit 1<br />3: Zeit 2</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Aktiv Zeit 1</p></td><td class="confluenceTd"><p style="text-align: center;">125</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td class="confluenceTd"><p>Aktiv Zeit 2</p></td><td class="confluenceTd"><p style="text-align: center;">126</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td colspan="5" class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: inaktiv<br />1: aktiv</p></td><td class="confluenceTd"><p /></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.4.3ThermischeDesinfektion">5.4.3 Thermische Desinfektion</h3><div class="table-wrap"><table data-layout="wide" data-local-id="1f4bc2f8-9532-4d7b-ba46-3b3d203eb8d2" class="confluenceTable"><colgroup><col style="width: 197.0px;" /><col style="width: 98.0px;" /><col style="width: 168.0px;" /><col style="width: 103.0px;" /><col style="width: 149.0px;" /><col style="width: 97.0px;" /><col style="width: 80.0px;" /><col style="width: 68.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min.</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max.</p></th></tr><tr><td class="confluenceTd"><p><strong>Thermische Desinfektion</strong></p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">8</p></td><td class="confluenceTd"><p style="text-align: center;">8</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="2" class="confluenceTd"><p><strong>Zeitfunktion</strong></p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td colspan="5" class="confluenceTd"><p /></td></tr><tr><td class="confluenceTd"><p>Start Stunde</p></td><td class="confluenceTd"><p style="text-align: center;">5066</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Start Minute</p></td><td class="confluenceTd"><p style="text-align: center;">5067</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Sonntag</p></td><td class="confluenceTd"><p style="text-align: center;">5074</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Montag</p></td><td class="confluenceTd"><p style="text-align: center;">5075</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Dienstag</p></td><td class="confluenceTd"><p style="text-align: center;">5076</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Mittwoch</p></td><td class="confluenceTd"><p style="text-align: center;">5077</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Donnerstag</p></td><td class="confluenceTd"><p style="text-align: center;">5078</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Freitag</p></td><td class="confluenceTd"><p style="text-align: center;">5079</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Samstag</p></td><td class="confluenceTd"><p style="text-align: center;">5080</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td colspan="2" class="confluenceTd"><p /></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td colspan="2" class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: Ja<br />1: Nein</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Temperatur</p></td><td class="confluenceTd"><p style="text-align: center;">5081</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">60</p></td><td class="confluenceTd"><p style="text-align: center;">85</p></td><td class="confluenceTd"><p style="text-align: center;">&deg;C</p></td></tr><tr><td class="confluenceTd"><p>Aktiv</p></td><td class="confluenceTd"><p style="text-align: center;">125</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td colspan="5" class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: inaktiv<br />1: aktiv</p></td><td class="confluenceTd"><p /></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.4.4WarmwasserZirkulationspumpe">5.4.4 Warmwasser Zirkulationspumpe</h3><div class="table-wrap"><table data-layout="wide" data-local-id="7d39365c-16c2-45a4-8533-37ea703263eb" class="confluenceTable"><colgroup><col style="width: 201.0px;" /><col style="width: 90.0px;" /><col style="width: 169.0px;" /><col style="width: 104.0px;" /><col style="width: 153.0px;" /><col style="width: 92.0px;" /><col style="width: 83.0px;" /><col style="width: 68.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th><th rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max</p></th></tr><tr><td class="confluenceTd"><p><strong>Zirkulationspumpe</strong></p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">12</p></td><td class="confluenceTd"><p style="text-align: center;">12</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p><strong>Zeitfunktion</strong></p></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Start Stunde 1</p></td><td class="confluenceTd"><p style="text-align: center;">5066</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Start Minute 1</p></td><td class="confluenceTd"><p style="text-align: center;">5067</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Ende Stunde 1</p></td><td class="confluenceTd"><p style="text-align: center;">5068</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Ende Minute 1</p></td><td class="confluenceTd"><p style="text-align: center;">5069</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Start Stunde 2</p></td><td class="confluenceTd"><p style="text-align: center;">5070</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Start Minute 2</p></td><td class="confluenceTd"><p style="text-align: center;">5071</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Ende Stunde 2</p></td><td class="confluenceTd"><p style="text-align: center;">5072</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>Ende Minute 2</p></td><td class="confluenceTd"><p style="text-align: center;">5073</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>Sonntag</p></td><td class="confluenceTd"><p style="text-align: center;">5074</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Montag</p></td><td class="confluenceTd"><p style="text-align: center;">5075</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Dienstag</p></td><td class="confluenceTd"><p style="text-align: center;">5076</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Mittwoch</p></td><td class="confluenceTd"><p style="text-align: center;">5077</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Donnerstag</p></td><td class="confluenceTd"><p style="text-align: center;">5078</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Freitag</p></td><td class="confluenceTd"><p style="text-align: center;">5079</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Samstag</p></td><td class="confluenceTd"><p style="text-align: center;">5080</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p style="text-align: center;" /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: Ja<br />1: Nein<br />2: Zeit 1<br />3: Zeit 2</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Aktiv Zeit 1</p></td><td class="confluenceTd"><p style="text-align: center;">125</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td class="confluenceTd"><p>Aktiv Zeit 2</p></td><td class="confluenceTd"><p style="text-align: center;">126</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td colspan="5" class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>0: inaktiv<br />1: aktiv</p></td><td class="confluenceTd"><p /></td></tr></tbody></table></div><h2 id="NWPMModbusTCP-5.5Displayanzeigen">5.5 Displayanzeigen</h2><div class="table-wrap"><table data-layout="wide" data-local-id="eecb50fc-2a3f-4db9-9a44-a049b2ff658c" class="confluenceTable"><colgroup><col style="width: 200.0px;" /><col style="width: 120.0px;" /><col style="width: 90.0px;" /><col style="width: 95.0px;" /><col style="width: 132.0px;" /><col style="width: 85.0px;" /><col style="width: 77.0px;" /><col style="width: 79.0px;" /><col style="width: 82.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><th data-highlight-colour="#f2f2f2" colspan="3" class="confluenceTh"><p>Address</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software L/M</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software J</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software H</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max</p></th></tr><tr><td class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#Statusmeldungen" rel="nofollow">Statusmeldungen</a></p></td><td class="confluenceTd"><p style="text-align: center;">103</p></td><td class="confluenceTd"><p style="text-align: center;">43</p></td><td class="confluenceTd"><p style="text-align: center;">14</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">30</p></td></tr><tr><td class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#W.C3.A4rmepumpe_Sperre" rel="nofollow">W&auml;rmepumpe Sperre</a></p></td><td class="confluenceTd"><p style="text-align: center;">104</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">94</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">42</p></td></tr><tr><td class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#St.C3.B6rmeldungen" rel="nofollow">St&ouml;rmeldungen</a></p></td><td class="confluenceTd"><p style="text-align: center;">105</p></td><td class="confluenceTd"><p style="text-align: center;">42</p></td><td class="confluenceTd"><p style="text-align: center;">13</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">31</p></td></tr><tr><td class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#Sensorik" rel="nofollow">Sensorik</a></p></td><td class="confluenceTd"><p style="text-align: center;">106</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">27</p></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.5.1Statusmeldungen">5.5.1 Statusmeldungen</h3><div class="table-wrap"><table data-layout="default" data-local-id="f5bfc051-759e-4336-8ca0-1adfd6158606" class="confluenceTable"><colgroup><col style="width: 57.0px;" /><col style="width: 312.0px;" /><col style="width: 391.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Value</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Description</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">L/M-Software</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">H/J-Software</p></th></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>0</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Aus</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Aus</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>1</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Aus</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>W&auml;rmepumpe Ein Heizen</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Heizen</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>W&auml;rmepumpe Ein Heizen</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>3</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Schwimmbad</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>W&auml;rmepumpe Ein Schwimmbad</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>4</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Warmwasser</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>W&auml;rmepumpe Ein Warmwasser</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>5</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>K&uuml;hlen</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>W&auml;rmepumpe Ein Heizen + 2.W&auml;rmeerzeuger</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>6</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>W&auml;rmepumpe Ein Schwimmbad + 2.W&auml;rmeerzeuger</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>7</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>W&auml;rmepumpe Ein Warmwasser + 2.W&auml;rmeerzeuger</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>8</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Prim&auml;rpumpenvorlauf</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>9</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Heizung Sp&uuml;len</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>10</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Abtauen</p></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#Sperren" rel="nofollow">Sperre (siehe Wert f&uuml;r Sperren J-Software)</a></p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>11</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Durchfluss&uuml;berwachung</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Untere Einsatzgrenze</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>12</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdruckgrenze</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>13</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdruckabschaltung</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>14</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Hochdrucksicherung</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>15</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Schaltspielsperre</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>16</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Mindeststandzeit</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>17</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Netzbelastung</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>18</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Durchfluss&uuml;berwachung</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>19</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2.W&auml;rmeerzeuger</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>20</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdruck Sole</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>21</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>W&auml;rmepumpe Ein Abtauen</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>22</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Obere Einsatzgrenze</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>23</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Sperre Extern</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>24</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Verz&ouml;gerung Betriebsmodusumschaltung</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Betriebsmodus K&uuml;hlung</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>25</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Frostschutz K&auml;lte</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>26</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Vorlaufgrenze</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>27</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Taupunktw&auml;chter</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>28</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Taupunkt</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>29</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>K&uuml;hlen passiv</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>30</p></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#Sperren" rel="nofollow">Sperre (siehe Wert f&uuml;r Sperren L-Software)</a></p></td><td class="confluenceTd"><p /></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.5.2Sperren">5.5.2 Sperren</h3><div class="table-wrap"><table data-layout="default" data-local-id="caaef1a8-79d3-4d38-94fd-27d478b22486" class="confluenceTable"><colgroup><col style="width: 56.0px;" /><col style="width: 235.0px;" /><col style="width: 235.0px;" /><col style="width: 234.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Value</p></th><th data-highlight-colour="#f2f2f2" colspan="3" class="confluenceTh"><p style="text-align: center;">Description</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">L/M-Software</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">J-Software</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">H-Software</p></th></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>0</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>1</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Einsatzgrenze HT</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Au&szlig;entemperatur</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Volumenstrom</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Einsatzgrenze WP</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Bivalent-Alternativ</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>3</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Regenerativ</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Bivalent-Regenerativ</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>4</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>R&uuml;cklauf</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>5</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Funktionskontrolle</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Warmwasser Nacherw&auml;rmung</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Warmwasser</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>6</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Einsatzgrenze HT</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Systemkontrolle</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Systemkontrolle</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>7</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Systemkontrolle</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>EVU-Sperre</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>EVU-Sperre</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>8</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Verz&ouml;gerung Umschaltung K&uuml;hlen</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>9</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Pumpenvorlauf</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Hochdruck</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>10</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Mindeststandzeit</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdruck</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>11</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Netzbelastung</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Durchfluss</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>12</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Schaltspielsperre</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Sanftanlasser</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>13</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Warmwasser Nacherw&auml;rmung</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>14</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Regenerativ</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>15</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>EVU-Sperre</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>16</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Sanftanlasser</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>17</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Durchfluss</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>18</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Einsatzgrenze W&auml;rmepumpe</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>19</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Hochdruck</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>20</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdruck</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>21</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Einsatzgrenze W&auml;rmequelle</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>23</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>System Grenze</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>24</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Last Prim&auml;rkreis</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>25</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Sperre Extern</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>31</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Aufw&auml;rmen</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>33</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>EvD Initialisierung</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>34</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2.W&auml;rmeerzeuger freigegeben</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>35</p></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#St.C3.B6rmeldungen" rel="nofollow">St&ouml;rung (siehe Wert f&uuml;r St&ouml;rmeldungen)</a></p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>36</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Pumpenvorlauf</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>37</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Mindeststandzeit</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>38</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Netzbelastung</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>39</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Schaltspielsperre</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>40</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Einsatzgrenze W&auml;rmequelle</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>41</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Sperre Extern</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>42</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2.W&auml;rmeerzeuger</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>43</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#St.C3.B6rmeldungen" rel="nofollow">St&ouml;rung (siehe Wert f&uuml;r St&ouml;rmeldungen)</a></p></td><td class="confluenceTd"><p /></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.5.3Störmeldungen">5.5.3 St&ouml;rmeldungen</h3><div class="table-wrap"><table data-layout="default" data-local-id="b03c7f9a-99a8-4a5c-80f6-7ab3e3a0fa90" class="confluenceTable"><colgroup><col style="width: 56.0px;" /><col style="width: 352.0px;" /><col style="width: 352.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Value</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">&nbsp;Description</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">L/M-Software</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">H/J-Software</p></th></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>0</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>kein Fehler</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>kein Fehler</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>1</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Fehler N17.1</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Fehler N17.2</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>3</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Fehler N17.3</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Last Verdichter</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>4</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Fehler N17.4</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Codierung</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>5</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdruck</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>6</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Elektronisches Ex.Ventil</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Frostschutz</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>7</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Aussenf&uuml;hler Kurzschluss oder Bruch</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>8</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>R&uuml;cklauff&uuml;hler Kurzschluss oder Bruch</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>9</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Warmwasserf&uuml;hler Kurzschluss oder Bruch</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>10</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>WPIO</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Frostschutzf&uuml;hler Kurzschluss oder Bruch</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>11</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2.Heizkreis F&uuml;hler Kurzschluss oder Bruch</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>12</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Inverter</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Eingefrierschutzf&uuml;hler Kurzschluss oder Bruch</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>13</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>WQIF</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdruck Sole</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>14</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Motorschutz Prim&auml;r</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>15</p></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#Sensorik" rel="nofollow">Sensorik</a></p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Durchfluss</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>16</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdruck Sole</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Warmwasser</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>17</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Hochdruck</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>19</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Prim&auml;rkreis</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Heissgasthermostat</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>20</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Abtauen</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Einsatzgrenze K&uuml;hlung</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>21</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Niederdruck Sole</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>22</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Warmwasser</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>23</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Last Verdichter</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Temperatur Differenz</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>24</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Codierung</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>25</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Niederdruck</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>26</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Frostschutz</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>28</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Hochdruck</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>29</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Temperatur Differenz</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>30</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Heisgasthermostat</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p /></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>31</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>&nbsp;!Durchfluss</p></td><td class="confluenceTd"><p /></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-5.5.4Sensorik">5.5.4 Sensorik</h3><div class="table-wrap"><table data-layout="default" data-local-id="455c943b-8a31-4a7a-8ab1-e083199b21f8" class="confluenceTable"><colgroup><col style="width: 307.0px;" /><col style="width: 453.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Value</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Description</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">L/M-Software</p></th></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>1</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Au&szlig;enf&uuml;hler (R1)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>R&uuml;cklauff&uuml;hler (R2)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>3</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Warmwasserf&uuml;hler (R3)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>4</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Codierung (R7)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>5</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Vorlauff&uuml;hler (R9)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>6</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>2.Heizkreisf&uuml;hler (R5)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>7</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>3.Heizkreisf&uuml;hler (R13)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>8</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Regenerativf&uuml;hler (R13)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>9</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Raumf&uuml;hler 1</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>10</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Raumf&uuml;hler 2</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>11</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>F&uuml;hler W&auml;rmequellenaustritt (R6)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>12</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>F&uuml;hler W&auml;rmequelleneintritt (R24)*</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>14</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Kollektorf&uuml;hler (R23)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>15</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Niederdrucksensor (R25)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>16</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Hochdrucksensor (R26)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>17</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Raumfeuchte 1</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>18</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Raumfeuchte 2</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>19</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>F&uuml;hler Frostschutz-K&auml;lte</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>20</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Hei&szlig;gas</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>21</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>R&uuml;cklauff&uuml;hler (R2.1)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>22</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Schwimmbadf&uuml;hler (R20)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>23</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Vorlauff&uuml;hler K&uuml;hlen Passiv (R11)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>24</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>R&uuml;cklauff&uuml;hler K&uuml;hlen Passiv (R4)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>26</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>F&uuml;hler Solarspeicher (R22)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>28</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Anforderungsf&uuml;hler Heizen (R2.2)</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>29</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>RTM Econ</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>30</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p>Anforderungsf&uuml;hler K&uuml;hlen (R39)</p></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="c4c84fbe-880c-4c9a-97a0-fcac2fa5adf8" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong>*<span data-colorid="s60zicf6uw">HINWEIS</span></strong><br />Der W&auml;rmequelleneintritt ist nur bei W&auml;rmepumpen mit elektronischem Expansionsventil vorhanden.</p></div></div><h2 id="NWPMModbusTCP-5.6Eingänge">5.6 Eing&auml;nge</h2><div class="table-wrap"><table data-layout="wide" data-local-id="5d58ccaa-0886-4c67-8e45-fcff80710285" class="confluenceTable"><colgroup><col style="width: 166.0px;" /><col style="width: 121.0px;" /><col style="width: 93.0px;" /><col style="width: 60.0px;" /><col style="width: 92.0px;" /><col style="width: 92.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p>Address</p></th><th data-highlight-colour="#f2f2f2" rowspan="4" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="4" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="4" class="confluenceTh"><p style="text-align: center;">R/W</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Software W&auml;rmepumpenmanager</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software J/L/M</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software H</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Adressbereich</p></th><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">1 &hellip; 127 / 1 &hellip; 207</p></td><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p style="text-align: center;">-</p></td></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Bezeichnung</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p /></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p /></th></tr><tr><td class="confluenceTd"><p>Warmwassertermostat</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;">57</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Schwimmbadthermostat</p></td><td class="confluenceTd"><p style="text-align: center;">4</p></td><td class="confluenceTd"><p style="text-align: center;">58</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>EVU-Sperre</p></td><td class="confluenceTd"><p style="text-align: center;">5</p></td><td class="confluenceTd"><p style="text-align: center;">56</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Sperre Extern</p></td><td class="confluenceTd"><p style="text-align: center;">6</p></td><td class="confluenceTd"><p style="text-align: center;">63</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="63a31628-7b6f-48fd-aee5-48a41f4ea714" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="ko67j3dflk">HINWEIS</span></strong><br />&Uuml;ber die Datenpunkte Eing&auml;nge kann der Zustand des Eingangs am W&auml;rmepumpenmanager abgefragt werden. Es ist nicht m&ouml;glich diesen Datenpunkt zu beschreiben!</p></div></div><h2 id="NWPMModbusTCP-5.7Ausgänge">5.7 Ausg&auml;nge</h2><div class="table-wrap"><table data-layout="wide" data-local-id="feb9a50c-facb-456d-8d4c-6d521537c7d4" class="confluenceTable"><colgroup><col style="width: 358.0px;" /><col style="width: 117.0px;" /><col style="width: 109.0px;" /><col style="width: 96.0px;" /><col style="width: 140.0px;" /><col style="width: 140.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Address</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software J/L</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">WPM-Software H</p></th></tr><tr><td class="confluenceTd"><p>Verdichter 1</p></td><td class="confluenceTd"><p style="text-align: center;">41</p></td><td class="confluenceTd"><p style="text-align: center;">80</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Verdichter 2</p></td><td class="confluenceTd"><p style="text-align: center;">42</p></td><td class="confluenceTd"><p style="text-align: center;">81</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Prim&auml;rpumpe (M11) / Ventilator (M2)</p></td><td class="confluenceTd"><p style="text-align: center;">43</p></td><td class="confluenceTd"><p style="text-align: center;">82</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>2.W&auml;rmeerzeuger (E10)</p></td><td class="confluenceTd"><p style="text-align: center;">44</p></td><td class="confluenceTd"><p style="text-align: center;">83</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Heizungspumpe (M13)</p></td><td class="confluenceTd"><p style="text-align: center;">45</p></td><td class="confluenceTd"><p style="text-align: center;">84</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Warmwasserpumpe (M18)</p></td><td class="confluenceTd"><p style="text-align: center;">46</p></td><td class="confluenceTd"><p style="text-align: center;">85</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Mischer (M21) Auf</p></td><td class="confluenceTd"><p style="text-align: center;">47</p></td><td class="confluenceTd"><p style="text-align: center;">86</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Mischer (M21) ZU</p></td><td class="confluenceTd"><p style="text-align: center;">48</p></td><td class="confluenceTd"><p style="text-align: center;">87</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Zusatzumw&auml;lzpumpe (M16)</p></td><td class="confluenceTd"><p style="text-align: center;">49</p></td><td class="confluenceTd"><p style="text-align: center;">88</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Flanschheizung (E9)</p></td><td class="confluenceTd"><p style="text-align: center;">50</p></td><td class="confluenceTd"><p style="text-align: center;">89</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Heizungspumpe (M15)</p></td><td class="confluenceTd"><p style="text-align: center;">51</p></td><td class="confluenceTd"><p style="text-align: center;">90</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Mischer (M22) Auf</p></td><td class="confluenceTd"><p style="text-align: center;">52</p></td><td class="confluenceTd"><p style="text-align: center;">91</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Mischer (M22) Zu</p></td><td class="confluenceTd"><p style="text-align: center;">53</p></td><td class="confluenceTd"><p style="text-align: center;">92</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Schwimmbadpumpe (M19)</p></td><td class="confluenceTd"><p style="text-align: center;">56</p></td><td class="confluenceTd"><p style="text-align: center;">95</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Sammelst&ouml;rmeldung (H5)</p></td><td class="confluenceTd"><p style="text-align: center;">57</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Heizungspumpe (M14)</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">94</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>K&uuml;hlpumpe (M17)</p></td><td class="confluenceTd"><p style="text-align: center;">60</p></td><td class="confluenceTd"><p style="text-align: center;">99</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Heizungspumpe (M20)</p></td><td class="confluenceTd"><p style="text-align: center;">61</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Umschaltung Raumthermostate Heizen/K&uuml;hlen (N9)</p></td><td class="confluenceTd"><p style="text-align: center;">66</p></td><td class="confluenceTd"><p style="text-align: center;">96</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Prim&auml;rpumpe K&uuml;hlen (M12)</p></td><td class="confluenceTd"><p style="text-align: center;">68</p></td><td class="confluenceTd"><p style="text-align: center;">98</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr><tr><td class="confluenceTd"><p>Solarpumpe (M23)</p></td><td class="confluenceTd"><p style="text-align: center;">71</p></td><td class="confluenceTd"><p style="text-align: center;">-</p></td><td class="confluenceTd"><p style="text-align: center;">Boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R</p></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="d55d096c-e997-425f-979b-3fa36e8f0f7e" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="xyekbq187c">HINWEIS</span></strong><br />&Uuml;ber die Datenpunkte Ausg&auml;nge wird der Zustand des Ausgangs vom W&auml;rmepumpenmanager bei &Auml;nderung gesendet. Es ist nicht m&ouml;glich diesen Datenpunkt zu beschreiben!</p></div></div><h2 id="NWPMModbusTCP-5.8Zeitabgleich">5.8 Zeitabgleich</h2><p>&Uuml;ber den Zeitabgleich ist es m&ouml;glich das aktuelle Datum und die Uhrzeit &uuml;ber die Schnittstelle zu schreiben. Damit die &Auml;nderung vom W&auml;rmepumpenmanager &uuml;bernommen wird, muss nach dem Schreiben der Zeit sofort noch der Wert 1 auf das zugeh&ouml;rige &quot;set Register&quot; geschrieben werden. Erst dann wird die &Auml;nderung &uuml;bernommen. Der Wert des &quot;set Registers&quot; setzt sich nach dem Schreiben automatisch wieder auf den Wert 0 zur&uuml;ck.</p><div class="table-wrap"><table data-layout="wide" data-local-id="39e8916b-4f46-47b5-9827-1a04a0655251" class="confluenceTable"><colgroup><col style="width: 149.0px;" /><col style="width: 139.0px;" /><col style="width: 189.0px;" /><col style="width: 145.0px;" /><col style="width: 120.0px;" /><col style="width: 77.0px;" /><col style="width: 74.0px;" /><col style="width: 67.0px;" /></colgroup><tbody><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p /></td><td data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTd"><p style="text-align: center;">Address</p></td><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th><th rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min.</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max.</p></th></tr><tr><td class="confluenceTd"><p>Stunde</p></td><td class="confluenceTd"><p style="text-align: center;">5006</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">23</p></td><td class="confluenceTd"><p style="text-align: center;">hour</p></td></tr><tr><td class="confluenceTd"><p>set Stunde</p></td><td class="confluenceTd"><p style="text-align: center;">102</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">W</p></td><td colspan="2" class="confluenceTd"><p style="text-align: center;" /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Minute</p></td><td class="confluenceTd"><p style="text-align: center;">5007</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">min</p></td></tr><tr><td class="confluenceTd"><p>set Minute</p></td><td class="confluenceTd"><p style="text-align: center;">103</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">W</p></td><td colspan="2" class="confluenceTd"><p style="text-align: center;" /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Monat</p></td><td class="confluenceTd"><p style="text-align: center;">5008</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">12</p></td><td class="confluenceTd"><p style="text-align: center;">month</p></td></tr><tr><td class="confluenceTd"><p>set Monat</p></td><td class="confluenceTd"><p style="text-align: center;">105</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">W</p></td><td colspan="2" class="confluenceTd"><p style="text-align: center;" /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Wochentag</p></td><td class="confluenceTd"><p style="text-align: center;">5009</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">7</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td class="confluenceTd"><p /></td><td colspan="2" class="confluenceTd"><p>1:Montag<br />2: Dienstag<br />3: Mittwoch<br />4: Donnerstag<br />5: Freitag<br />6: Samstag<br />7: Sonntag</p></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>set Wochentag</p></td><td class="confluenceTd"><p style="text-align: center;">107</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">W</p></td><td colspan="2" class="confluenceTd"><p style="text-align: center;" /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Tag</p></td><td class="confluenceTd"><p style="text-align: center;">5010</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">31</p></td><td class="confluenceTd"><p style="text-align: center;">day</p></td></tr><tr><td class="confluenceTd"><p>set Tag</p></td><td class="confluenceTd"><p style="text-align: center;">104</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">W</p></td><td colspan="2" class="confluenceTd"><p style="text-align: center;" /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr><tr><td class="confluenceTd"><p>Jahr</p></td><td class="confluenceTd"><p style="text-align: center;">5011</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">99</p></td><td class="confluenceTd"><p style="text-align: center;">year</p></td></tr><tr><td data-highlight-colour="#ffffff" class="confluenceTd"><p>set Jahr</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p style="text-align: center;">106</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p style="text-align: center;">boolean</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p style="text-align: center;">Coil</p></td><td data-highlight-colour="#ffffff" class="confluenceTd"><p style="text-align: center;">W</p></td><td colspan="2" class="confluenceTd"><p style="text-align: center;" /></td><td class="confluenceTd"><p style="text-align: center;" /></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="dddf6d41-dc69-4423-93c9-40b7654cadf7" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong>*<span data-colorid="z4lpszute6">HINWEIS</span></strong><br />Ein Zeitabgleich ist erst ab den Softwarest&auml;nden J/L m&ouml;glich.</p></div></div><h1 id="NWPMModbusTCP-6Funktionsbeschreibungen">6 Funktionsbeschreibungen</h1><p>In diesem Kapitel werden einige Funktionsbeschreibungen, deren Umsetzung, sowie Empfehlungen gesammelt und erl&auml;utert.</p><h2 id="NWPMModbusTCP-6.1RaumtemperaturregelungSmart-RTC+">6.1 Raumtemperaturregelung Smart-RTC+</h2><p>Ab dem Softwarestand WPM_L23.1 ist es m&ouml;glich die Funktion der intelligenten Raumtemperaturregelung Smart-RTC+ &uuml;ber die am W&auml;rmepumpenmanager zur Verf&uuml;gung stehenden BMS Schnittstelle mit dem Modbus TCP Protokoll zu nutzen.</p><p>&Uuml;ber Modbus TCP m&uuml;ssen die Werte der Raumtemperatur, der Raumfeuchte (f&uuml;r die K&uuml;hlung) sowie der Raumsolltemperatur von maximal bis zu 10 R&auml;umen, an den W&auml;rmepumpenmanager gesendet werden. Der W&auml;rmepumpenmanager errechnet sich aus diesen Werten die maximal notwendige Systemtemperatur im Heizen, sowie die minimal m&ouml;gliche Systemtemperatur im stillen K&uuml;hlen unter Ber&uuml;cksichtigung des Taupunktes.</p><h3 id="NWPMModbusTCP-6.1.1NotwendigeEinstellungenamWärmepumpenmanager">6.1.1 Notwendige Einstellungen am W&auml;rmepumpenmanager</h3><p>Zur Nutzung der BMS Schnittstelle f&uuml;r die intelligente Raumtemperaturregelung Smart-RTC+ m&uuml;ssen zus&auml;tzliche Einstellungen am W&auml;rmepumpenmanager vorgenommen bzw. angepasst werden.</p><div class="table-wrap"><table data-layout="default" data-local-id="0b83ee37-865b-47c1-aaa3-76b0ba515b9a" class="confluenceTable"><colgroup><col style="width: 133.0px;" /><col style="width: 155.0px;" /><col style="width: 222.0px;" /><col style="width: 250.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Softwarestand</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Men&uuml; Vorkonfiguration</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Untermen&uuml;</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Einstellwert</p></th></tr><tr><td rowspan="5" class="confluenceTd"><p style="text-align: center;"><strong>ab WPM_L23.1</strong></p></td><td rowspan="5" class="confluenceTd"><p style="text-align: center;">mit der Tastenkombination &laquo;<em>Men&uuml;</em>&raquo; + &laquo;<em>ESC</em>&raquo; w&auml;hlen</p></td><td class="confluenceTd"><p style="text-align: center;">1.Heizkreis</p></td><td class="confluenceTd"><p style="text-align: center;">Heizen oder Heizen/still K&uuml;hlen</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">1.Heiz/K&uuml;hlkreis Heizen Regelung &uuml;ber</p></td><td class="confluenceTd"><p style="text-align: center;">Raumtemperatur</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">1.Heiz/K&uuml;hlkreis Heizen Raumregelung</p></td><td class="confluenceTd"><p style="text-align: center;">BMS</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">1.Heiz/K&uuml;hlkreis K&uuml;hlen Raumregelung</p></td><td class="confluenceTd"><p style="text-align: center;">BMS</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">1.Heiz/K&uuml;hlkreis Anzahl Raumregelung</p></td><td class="confluenceTd"><p style="text-align: center;">01 - 10</p></td></tr></tbody></table></div><p>Bei der Nutzung eines zus&auml;tzlichen 2.Heiz- oder Heiz/K&uuml;hlkreis sind die Einstellungen analog zum 1.Heizkreis vorzunehmen.</p><div class="table-wrap"><table data-layout="default" data-local-id="8e322b24-454e-44c3-9db1-70e7d8ca0870" class="confluenceTable"><colgroup><col style="width: 121.0px;" /><col style="width: 181.0px;" /><col style="width: 224.0px;" /><col style="width: 234.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Softwarestand</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Men&uuml; Vorkonfiguration</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Untermen&uuml;</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Einstellwert</p></th></tr><tr><td rowspan="5" class="confluenceTd"><p style="text-align: center;"><strong>ab WPM_L23.1</strong></p></td><td rowspan="5" class="confluenceTd"><p style="text-align: center;">mit der Tastenkombination &laquo;<em>Men&uuml;</em>&raquo; + &laquo;<em>ESC</em>&raquo; w&auml;hlen</p></td><td class="confluenceTd"><p style="text-align: center;">2.Heizkreis</p></td><td class="confluenceTd"><p style="text-align: center;">Heizen oder Heizen/still K&uuml;hlen</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">2.Heiz/K&uuml;hlkreis Heizen Regelung &uuml;ber</p></td><td class="confluenceTd"><p style="text-align: center;">Raumtemperatur</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">2.Heiz/K&uuml;hlkreis Heizen Raumregelung</p></td><td class="confluenceTd"><p style="text-align: center;">BMS</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">2.Heiz/K&uuml;hlkreis K&uuml;hlen Raumregelung</p></td><td class="confluenceTd"><p style="text-align: center;">BMS</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">2.Heiz/K&uuml;hlkreis Anzahl Raumregelung</p></td><td class="confluenceTd"><p style="text-align: center;">01 - 10</p></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-note conf-macro output-block" data-hasbody="true" data-macro-id="537b5cdd-a9f6-4220-b07d-81661f26dc40" data-macro-name="note"><span class="aui-icon aui-icon-small aui-iconfont-warning confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="taevdn5wai">WICHTIG</span></strong><br />Die Anzahl der Raumregler muss an die Anzahl der Modbus TCP Raumsensoren angepasst werden, welche auch Werte an den W&auml;rmepumpenmanager senden sollen. Der W&auml;rmepumpenmanager kann Werte von maximal 10 Raumreglern verarbeiten.</p></div></div><h3 id="NWPMModbusTCP-6.1.2DatenpunkteRaumregelung">6.1.2 Datenpunkte Raumregelung</h3><p>Da nur eine begrenzte Anzahl von Adressen zur Verf&uuml;gung steht, wird zum Schreiben der Werte f&uuml;r die R&auml;ume die Umschaltung der Zeitfunktion aus Kapitel&nbsp;<a class="external-link" href="http://www.dimplex-partner.de/wiki/index.php/NWPM_Modbus_TCP#Auswahl_Zeitfunktionen" rel="nofollow">&bdquo;Auswahl Zeitfunktionen&ldquo;</a>&nbsp;genutzt. F&uuml;r den Zugriff stehen dabei die Adressen 50 &ndash; 59 f&uuml;r den 1.Heiz/K&uuml;hlkreis, die Adressen 60 &ndash; 69 f&uuml;r den 2.Heiz/K&uuml;hlkreis und die Adressen 70 &ndash; 79 f&uuml;r den 3.Heiz/K&uuml;hlkreis zur Verf&uuml;gung. Eine Umschaltung erfolgt &uuml;ber das Object DU_ZF_Wert.</p><div class="table-wrap"><table data-layout="default" data-local-id="c79580b9-6fb3-443a-91c4-20d0cde39b62" class="confluenceTable"><colgroup><col style="width: 267.0px;" /><col style="width: 135.0px;" /><col style="width: 86.0px;" /><col style="width: 66.0px;" /><col style="width: 74.0px;" /><col style="width: 69.0px;" /><col style="width: 63.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p>Datenpunkt</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Address</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min.</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max.</p></th></tr><tr><td class="confluenceTd"><p><strong>Raumadressen 1.Heiz/K&uuml;hlkreis</strong></p></td><td class="confluenceTd"><p>DU_ZF_Wert</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">50</p></td><td class="confluenceTd"><p style="text-align: center;">59</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td class="confluenceTd"><p><strong>Raumadressen 2.Heiz/K&uuml;hlkreis</strong></p></td><td class="confluenceTd"><p>DU_ZF_Wert</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">60</p></td><td class="confluenceTd"><p style="text-align: center;">69</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td class="confluenceTd"><p><strong>Raumadressen 3.Heiz/K&uuml;hlkreis</strong></p></td><td class="confluenceTd"><p>DU_ZF_Wert</p></td><td class="confluenceTd"><p style="text-align: center;">5065</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">70</p></td><td class="confluenceTd"><p style="text-align: center;">79</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td class="confluenceTd"><p>Raumtemperatur 50-79 BMS</p></td><td class="confluenceTd"><p>E_Raum1_T</p></td><td class="confluenceTd"><p style="text-align: center;">11</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">100</p></td><td class="confluenceTd"><p style="text-align: center;">500</p></td><td class="confluenceTd"><p style="text-align: center;">0.1 &deg;C</p></td></tr><tr><td class="confluenceTd"><p>Raumfeuchte 50-79 BMS</p></td><td class="confluenceTd"><p>E_Raum1_Feu</p></td><td class="confluenceTd"><p style="text-align: center;">13</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">200</p></td><td class="confluenceTd"><p style="text-align: center;">900</p></td><td class="confluenceTd"><p style="text-align: center;">0.1&nbsp;%</p></td></tr><tr><td class="confluenceTd"><p>Raumsolltemperatur 50-79 BMS</p></td><td class="confluenceTd"><p>P_Raum_Soll</p></td><td class="confluenceTd"><p style="text-align: center;">5081</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">100</p></td><td class="confluenceTd"><p style="text-align: center;">300</p></td><td class="confluenceTd"><p style="text-align: center;">0.1 &deg;C</p></td></tr><tr><td class="confluenceTd"><p>Raumfreigabe 50-79 BMS</p></td><td class="confluenceTd"><p>Raum_Frei_HzK</p></td><td class="confluenceTd"><p style="text-align: center;">5164</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td colspan="4" class="confluenceTd"><p /></td><td colspan="3" class="confluenceTd"><p>1: Heizen (K&uuml;hlen gesperrt)<br />3: Heizen und K&uuml;hlen</p></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-6.1.3BeispielfürdasSchreibenderRaumwerte">6.1.3 Beispiel f&uuml;r das Schreiben der Raumwerte</h3><p>Nachfolgende Tabelle bezieht sich auf die Gruppen Adressen im Beispielprojekt.</p><div class="table-wrap"><table data-layout="default" data-local-id="8f3c9327-f78a-42a6-958f-daacce1ab80d" class="confluenceTable"><colgroup><col style="width: 380.0px;" /><col style="width: 380.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">e.g. Group Address</p></th></tr><tr><td class="confluenceTd"><p style="text-align: center;">Anzahl R&auml;ume lesen</p></td><td class="confluenceTd"><p style="text-align: center;">14/5/1 (Sensor)</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">Raumadresse 50 - 59 umschalten</p></td><td class="confluenceTd"><p style="text-align: center;">14/5/2 (Aktor)</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">Raum-Ist-Temperatur RIT Adr. 50 - 59 schreiben</p></td><td class="confluenceTd"><p style="text-align: center;">14/5/4 (Aktor)</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">Raum-Ist-Feuchte RIF Adr. 50 - 59 schreiben</p></td><td class="confluenceTd"><p style="text-align: center;">14/5/6 (Aktor)</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">Raum-Soll-Temperatur RST Adr. 50 - 59 schreiben</p></td><td class="confluenceTd"><p style="text-align: center;">14/5/8 (Aktor)</p></td></tr><tr><td class="confluenceTd"><p style="text-align: center;">Raum-Freigabe RFG Adr. 50 - 59 schreiben</p></td><td class="confluenceTd"><p style="text-align: center;">14/5/10 (Aktor)</p></td></tr></tbody></table></div><p>F&uuml;r die &Uuml;bertragung der Raumwerte erfolgt &uuml;ber die Umschaltung der Adresse (14/5/2). Die nachfolgende Beschreibung soll eine M&ouml;glichkeit einer solchen Umsetzung darstellen. Hierbei werden die Raumwerte im Durchlauf von 1 Minute pro Raum an den W&auml;rmepumpenmanager geschrieben. Bedeutet bei 10 R&auml;umen eine maximale Durchlaufzeit von 10 Minuten. Diese Durchlaufzeit stellt bei den geringen &Auml;nderungen von Raumwerten kein Problem dar und wird den Komfort nicht einschr&auml;nken.</p><h4 id="NWPMModbusTCP-6.1.3.1Baustein1-UmschaltenderRaumadressen">6.1.3.1 Baustein 1 - Umschalten der Raumadressen</h4><p>Im Baustein 1 wird zun&auml;chst ein Z&auml;hler angelegt, welcher jede Minute (Pulse for minute) um +1 hochz&auml;hlt. Begonnen wird die Z&auml;hlung bei 50 und endet bei der Anzahl eingestellter Raumregler (Sensor 14/5/1). Nach dem Erreichen der Anzahl eingestellter Raumregler, beginnt die Z&auml;hlung wieder bei der Adresse 50. Dieser ermittelte Z&auml;hlwert wird jede Minute in den Aktor 14/5/2 geschrieben. Parallel dazu wird der Merker 1 (AI Memory flags 1) ebenfalls mit dem Z&auml;hlwert bef&uuml;llt. Merker 3 (AI Memory flags 3) mit dem Minutenimpuls ausgel&ouml;st. Beide Merker werden im Baustein 2 ben&ouml;tigt. Der Eingang M mit der Konstanten 0 bedeutet, dass der Z&auml;hler bei erreichen der Anzahl eingestellter Raumregler wieder bei 50 beginnt und nicht nach dem Erreichen der eingestellten Raumregler stoppt.</p><span class="confluence-embedded-file-wrapper image-center-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-center" width="680" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_1.png?version=1&amp;modificationDate=1631786792899&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=116" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Rtc_logic_roomvalue_1.png?version=1&amp;modificationDate=1631786792899&amp;cacheVersion=1&amp;api=v2" data-height="116" data-width="680" data-unresolved-comment-count="0" data-linked-resource-id="2873032939" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Rtc_logic_roomvalue_1.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="c726cef8-9a64-4323-a7c3-ec01af87e3ab" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_1.png?version=1&amp;modificationDate=1631786792899&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=116 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_1.png?version=1&amp;modificationDate=1631786792899&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=116 1x" /></span><h4 id="NWPMModbusTCP-6.1.3.2Baustein2-VerzögertesSchreibenderRaumwerte">6.1.3.2 Baustein 2 - Verz&ouml;gertes Schreiben der Raumwerte</h4><p>Nach dem Umschalten der Raumadressen mit Baustein 1, erfolgt um 3 Sekunden verz&ouml;gert das Schreiben der Werte &uuml;ber die Aktoren 14/5/4 (Raumtemperatur), 14/5/6 (Raumfeuchte), 14/5/8 (Raumsolltemperatur) und 14/5/10 (Raumfreigabe). Hierf&uuml;r wird der Merker 1 (AI Memory flags 1) sowie der Merker 3 (AI Memory flags 3) aus Schritt 1 ben&ouml;tigt. Zun&auml;chst wird ein um 3 Sekunden (Delayed time 3 sec.) verz&ouml;gerter Impuls (Deleayed impuls) &uuml;ber den Merker 3 (AI Memory flags 3) bef&uuml;llt. Der verz&ouml;gerte Impuls triggert den Analog-Speicher (Analogue memory) welcher bereits mit dem Merker 1 (AI Memory flags 1) Z&auml;hlwert aus Baustein 1 bef&uuml;llt ist. Wird der verz&ouml;gerte Impuls ausgel&ouml;st, wird der Wert aus dem Analog-Speicher (Analogue memory) in den Merker 2 (AI Memory flags 2) geschrieben. Der Wert im Merker 2 (AI Memory flags 2) wird im Baustein 3 weiter ben&ouml;tigt.</p><span class="confluence-embedded-file-wrapper image-center-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-center" width="680" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_2.png?version=1&amp;modificationDate=1631786849712&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=94" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Rtc_logic_roomvalue_2.png?version=1&amp;modificationDate=1631786849712&amp;cacheVersion=1&amp;api=v2" data-height="95" data-width="684" data-unresolved-comment-count="0" data-linked-resource-id="2873655487" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Rtc_logic_roomvalue_2.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="b96c275e-f29b-4764-966c-b36268631ff1" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_2.png?version=1&amp;modificationDate=1631786849712&amp;cacheVersion=1&amp;api=v2&amp;width=684&amp;height=95 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_2.png?version=1&amp;modificationDate=1631786849712&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=94 1x" /></span><h4 id="NWPMModbusTCP-6.1.3.3Baustein3-ZubeschreibendeRaumadressevergleichen">6.1.3.3 Baustein 3 - Zu beschreibende Raumadresse vergleichen</h4><p>Der Merker 2 (AI Memory flags 2) aus Baustein 2 enth&auml;lt den aktuellen Wert der Raumadresse die geschrieben werden soll. Damit der richtige Trigger der Raumadresse ausgel&ouml;st wird, muss die Raumadresse aus Merker 2 (AI Memory flags 2) verglichen werden. Verglichen wird der Merker 2 (AI Memory flags 2) mit der Konstanten 50 (Constant 50). Ist der Wert gleich wird ein weiterer Merker 50 (AI Memmory flags 50) gesetzt. Der Merker 50 (AI Memory flags 50) wird im Baustein 4 ben&ouml;tgt und l&ouml;st dort den Trigger aus.</p><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="465b631e-cde2-4cf4-8ce7-7b4a25e7df6e" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="dvbd3z9uhi">HINWEIS</span></strong><br />Dieses Beispiel zeigt nur den Vergleich der Raumadresse 50 und muss f&uuml;r jede zu beschreibende Raumadresse 50 - 59 angelegt werden.</p></div></div><span class="confluence-embedded-file-wrapper image-center-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-center" width="680" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_3.png?version=1&amp;modificationDate=1631786946919&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=308" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Rtc_logic_roomvalue_3.png?version=1&amp;modificationDate=1631786946919&amp;cacheVersion=1&amp;api=v2" data-height="496" data-width="1092" data-unresolved-comment-count="0" data-linked-resource-id="2873032947" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Rtc_logic_roomvalue_3.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="ed2eb82e-a794-48a6-bcba-bb1b14b15aef" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_3.png?version=1&amp;modificationDate=1631786946919&amp;cacheVersion=1&amp;api=v2&amp;width=1092&amp;height=496 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_3.png?version=1&amp;modificationDate=1631786946919&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=308 1x" /></span><h4 id="NWPMModbusTCP-6.1.3.4Baustein4-SchreibenderRaumwerteindenZwischenspeicher">6.1.3.4 Baustein 4 - Schreiben der Raumwerte in den Zwischenspeicher</h4><p>Der Baustein 4 wird am Beispiel der Raum-Soll-Temperatur f&uuml;r die Raumadresse 50 (Room-set-temperature 50) erkl&auml;rt. Zun&auml;chst wird die Raum-Soll-Temperatur (Room-set-temperature 50) mit Faktor x10 multipliziert. Dies ist notwendig, da nur Ganzzahlen(*) geschrieben werden. Das Ergebnis wird in einen Analog-Speicher (Analogue memory) geschrieben. Wird nun der Merker 50 (AI Memory flags 50) aus Schritt 3 ausgel&ouml;st, wird die im Analog-Speicher (Analogue memory) befindliche Zahl in den Merker RST 50 (AI Memory flags RST 50) geschrieben, der wiederrum gleichzeitig den Aktor 14/5/8 f&uuml;r die Raum-Soll-Temperatur ausl&ouml;st.</p><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="c6b92713-393e-4b8b-8395-7877f259cad4" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong>*<span data-colorid="ht71871cjv">HINWEIS</span></strong><br />Liegen die Raumwerte im Modbus TCP Protokoll bereits als Ganzzahl nicht als Dezimalzahl vor, muss der Wert nicht mit dem Faktor x10 multipliziert werden.</p></div></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="b32f19b1-1d37-4570-acf2-f5f264163c34" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="mwtqod0dmc">HINWEIS</span></strong><br />Dieses Beispiel zeigt die Speicherung der Raum-Soll-Temperatur f&uuml;r die Adresse 50 und muss wie in der Abbildung Schritt 4 f&uuml;r alle anderen Raumwerte (Raumfeuchte, Raum-Ist-Temperatur und Raumfreigabe) ebenso angelegt werden!</p></div></div><span class="confluence-embedded-file-wrapper image-center-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-center" width="680" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_4.png?version=1&amp;modificationDate=1631787056967&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=418" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Rtc_logic_roomvalue_4.png?version=1&amp;modificationDate=1631787056967&amp;cacheVersion=1&amp;api=v2" data-height="864" data-width="1404" data-unresolved-comment-count="0" data-linked-resource-id="2873655501" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Rtc_logic_roomvalue_4.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="8921ef0f-b921-47f4-add0-20dc6634e89c" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_4.png?version=1&amp;modificationDate=1631787056967&amp;cacheVersion=1&amp;api=v2&amp;width=1360&amp;height=836 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_4.png?version=1&amp;modificationDate=1631787056967&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=418 1x" /></span><h4 id="NWPMModbusTCP-6.1.3.5Baustein5-SchreibenderRaumwerteindenWärmepumpenmanager">6.1.3.5 Baustein 5 - Schreiben der Raumwerte in den W&auml;rmepumpenmanager</h4><p>Mit dem Baustein 5 wird aufgezeigt wie die Raumwerte in den Aktor getriggert werden. Dabei steht<br />RIT =&gt; Raum-Ist-Temperatur<br />RIF =&gt; Raum-Ist-Feuchte<br />RST =&gt; Raum-Soll-Temperatur<br />RFG =&gt; Raum-Freigabe.</p><span class="confluence-embedded-file-wrapper image-center-wrapper confluence-embedded-manual-size"><img class="confluence-embedded-image image-center" width="680" loading="lazy" src="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_5.png?version=1&amp;modificationDate=1631787113537&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=346" data-image-src="https://dimplex.atlassian.net/wiki/download/attachments/2873393288/Rtc_logic_roomvalue_5.png?version=1&amp;modificationDate=1631787113537&amp;cacheVersion=1&amp;api=v2" data-height="672" data-width="1320" data-unresolved-comment-count="0" data-linked-resource-id="2873786632" data-linked-resource-version="1" data-linked-resource-type="attachment" data-linked-resource-default-alias="Rtc_logic_roomvalue_5.png" data-base-url="https://dimplex.atlassian.net/wiki" data-linked-resource-content-type="image/png" data-linked-resource-container-id="2873393288" data-linked-resource-container-version="27" data-media-id="296cf657-2f19-48eb-aeaa-69c7db78b4f1" data-media-type="file" srcset="https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_5.png?version=1&amp;modificationDate=1631787113537&amp;cacheVersion=1&amp;api=v2&amp;width=1320&amp;height=672 2x, https://dimplex.atlassian.net/wiki/download/thumbnails/2873393288/Rtc_logic_roomvalue_5.png?version=1&amp;modificationDate=1631787113537&amp;cacheVersion=1&amp;api=v2&amp;width=680&amp;height=346 1x" /></span><h4 id="NWPMModbusTCP-6.1.3.6Zusammenfassung">6.1.3.6 Zusammenfassung</h4><p>Die Bausteine 1 - 5 dienen als Beispiel und stellen eine M&ouml;glichkeit f&uuml;r die Umsetzung zum Beschreiben der Raumwerte dar. Der Ablauf wurde bewusst in einzelne Bausteine gegliedert, damit der Ablauf m&ouml;glichst einfach erkl&auml;rt werden kann. Die dargestellten Bausteine k&ouml;nnen auch zusammengefasst, anders aufgebaut oder auch andere Wege gew&auml;hlt werden.</p><h2 id="NWPMModbusTCP-6.2Smart-Grid/SGReady">6.2 Smart-Grid / SG Ready</h2><p>Die Nutzung von Photovoltaikstrom stellt letztlich einen lastvariablen Tarif dar, da bei Photovoltaikertrag die W&auml;rmepumpe mit g&uuml;nstigem Strom betrieben werden kann. In diesem Fall kann am W&auml;rmepumpenmanager ein Digitaleingang f&uuml;r &quot;gr&uuml;nen&quot; Strom beschalten werden. In diesem Betriebszustand l&auml;uft die W&auml;rmepumpe im verst&auml;rkten Betrieb f&uuml;r Raumheizung (R&uuml;cklaufsolltemperatur + Anhebwert) und Warmwasserbereitung (Maximaltemperatur Warmwasser). Die M&ouml;glichkeit der Freigabe &uuml;ber die zur Verf&uuml;gung stehenden Schnittstellen, ist ab W&auml;rmepumpenmanager Softwarestand L20.2 ebenfalls gegeben. Die Beschaltung der Digitaleing&auml;nge ist f&uuml;r die Freigabe der Funktion dann nicht erforderlich.</p><p>Ab dem Softwarestand M1.3 wurde die Ausf&uuml;hrung der Funktion auf ein Register (Smart_Grid_extern) reduziert.</p><h3 id="NWPMModbusTCP-6.2.1AktivierungderFunktion">6.2.1 Aktivierung der Funktion</h3><div class="table-wrap"><table data-layout="default" data-local-id="bdbc1ad3-4bd0-43f9-bace-f4fe6f68c3bd" class="confluenceTable"><colgroup><col style="width: 157.0px;" /><col style="width: 314.0px;" /><col style="width: 168.0px;" /><col style="width: 121.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Softwarestand</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Men&uuml;</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Untermen&uuml;</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Einstellwert</p></th></tr><tr><td class="confluenceTd"><p><strong>ab WPM_M.x</strong><br />(Touch Display)</p></td><td class="confluenceTd"><p>Fachmann &rarr; Einstellungen &rarr; Anlagenparameter</p></td><td class="confluenceTd"><p>Anlage<br />Flexeingang*<br />N1/J5-ID1+2 digital</p></td><td class="confluenceTd"><p>Smart-Grid</p></td></tr><tr><td class="confluenceTd"><p><strong>ab WPM_L20.4</strong></p></td><td class="confluenceTd"><p>Einstellungen &rarr; mit der Tastenkombination &laquo;<em>Men&uuml;</em>&raquo; + &ldquo;&laquo;<em>Enter</em>&raquo; w&auml;hlen</p></td><td class="confluenceTd"><p>Anlage<br />Flexeingang<br />N1/J5-ID1+2 digital</p></td><td class="confluenceTd"><p>Smart-Grid</p></td></tr><tr><td class="confluenceTd"><p><strong>ab WPM_L20.2</strong></p></td><td colspan="3" class="confluenceTd"><p>Aktivierung nur &uuml;ber den Service m&ouml;glich!</p></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="4dfecd3b-738b-42cb-8779-0e857904533f" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="ol6z8zv1nr">HINWEIS*</span></strong><br />Ist die Auswahl nicht vorhanden, ist Smart-Grid bereits im Auslieferungszustand aktiv und muss nicht zus&auml;tzlich aktiviert werden!</p></div></div><h3 id="NWPMModbusTCP-6.2.2Betriebszustände">6.2.2 Betriebszust&auml;nde</h3><p>Die Funktion Smart Grid bildet 4 Betriebszust&auml;nde ab. Die Zust&auml;nde werden &uuml;ber 4 Farben beschrieben.</p><div class="table-wrap"><table data-layout="default" data-local-id="cb0f0ad1-1262-4213-ab13-84c746cf0618" class="confluenceTable"><colgroup><col style="width: 101.0px;" /><col style="width: 321.0px;" /><col style="width: 338.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Color</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Description</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Detail</p></th></tr><tr><td class="confluenceTd"><p>rot</p></td><td class="confluenceTd"><p>In diesem Zustand l&auml;uft die W&auml;rmepumpe im abgesenkten Betrieb f&uuml;r die Raumheizung, Warmwasser- und Schwimmbadbereitung.</p></td><td class="confluenceTd"><ul><li><p>f&uuml;r die Raumheizung gilt der einstellbare Absenkwert des jeweiligen Heizkreises</p></li><li><p>f&uuml;r die Warmwasser- und Schwimmbadbereitung gilt die jeweilige einstellbare minimale Temperatur</p></li></ul></td></tr><tr><td class="confluenceTd"><p>gelb</p></td><td class="confluenceTd"><p>In diesem Zustand l&auml;uft die W&auml;rmepumpe im eingestellten Normalbetrieb.</p></td><td class="confluenceTd"><p /></td></tr><tr><td class="confluenceTd"><p>gr&uuml;n</p></td><td class="confluenceTd"><p>In diesem Zustand l&auml;uft die W&auml;rmepumpe im verst&auml;rkten Betrieb f&uuml;r die Raumheizung, Warmwasser- und Schwimmbadbereitung.</p><p>Bei regenerativen Anlagen wird die W&auml;rmepumpe nicht gesperrt, die W&auml;rmepumpe erh&auml;lt in diesem Zustand Priorit&auml;t.</p><p>Der regenerative Speicher wird in der Zeit nicht entladen</p></td><td class="confluenceTd"><ul><li><p>f&uuml;r die Raumheizung gilt der einstellbare Anhebwert des jeweiligen Heizkreises</p></li><li><p>f&uuml;r die Warmwasser-* und Schwimmbadbereitung* gilt die jeweilige einstellbare maximale Temperatur</p></li></ul></td></tr><tr><td class="confluenceTd"><p>dunkelgr&uuml;n</p></td><td class="confluenceTd"><p>In diesem Zustand l&auml;uft die W&auml;rmepumpe in die Leistungsstufe 3 versetzt. Bedeutet es wird die W&auml;rmepumpe als auch die elektrische W&auml;rmeerzeuger (elektrischer Tauchheizk&ouml;rper, elektrische Flanschheizung) im verst&auml;rkten Betrieb f&uuml;r die Raumheizung, Warmwasser- und Schwimmbadbereitung angefordert.</p></td><td class="confluenceTd"><ul><li><p>f&uuml;r die Raumheizung gilt der einstellbare Anhebwert des jeweiligen Heizkreises</p></li><li><p>f&uuml;r die Warmwasser*- und Schwimmbadbereitung* gilt die jeweilige einstellbare maximale Temperatur</p></li></ul></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="91614d18-2d14-4d03-a52b-40175d13b6b5" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong>*<span data-colorid="e8350bezv7">HINWEIS</span></strong><br />Die maximale Warmwassertemperatur kann durch die hinterlegte &quot;maximal m&ouml;gliche Warmwassertemperatur&quot; begrenzt sein!</p></div></div><h3 id="NWPMModbusTCP-6.2.3AktivierungSmartGrid(SoftwareWPM_L20.2bisWPM_L23.7)">6.2.3 Aktivierung Smart Grid (Software WPM_L20.2 bis WPM_L23.7)</h3><p>Die Aktivierung erfolgt &uuml;ber 2 Digitalwerte. Dabei k&ouml;nnen 4 Zust&auml;nde abgebildet werden.</p><div class="table-wrap"><table data-layout="default" data-local-id="576903e3-75a0-43b7-bdda-359f93ce8e13" class="confluenceTable"><colgroup><col style="width: 108.0px;" /><col style="width: 95.0px;" /><col style="width: 91.0px;" /><col style="width: 69.0px;" /><col style="width: 61.0px;" /><col style="width: 50.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Address</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><td class="confluenceTd"><p>Smart Grid 1</p></td><td class="confluenceTd"><p style="text-align: center;">3</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td class="confluenceTd"><p>Smart Grid 2</p></td><td class="confluenceTd"><p style="text-align: center;">4</p></td><td class="confluenceTd"><p style="text-align: center;">boolean</p></td><td class="confluenceTd"><p style="text-align: center;">Coil</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr></tbody></table></div><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="59782aac-4baf-40d8-a0de-b8b69d5cdd12" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="iwrm1uaz8l">HINWEIS</span></strong><br />Zwischen der WPM-Software L20.2 und L23.7 ist es m&ouml;glich, diesen Datenpunkt &uuml;ber die Schnittstelle zu beschreiben um eine entsprechende Aktion ausl&ouml;sen zu k&ouml;nnen!</p></div></div><h4 id="NWPMModbusTCP-6.2.3.1Zustandsübersicht">6.2.3.1 Zustands&uuml;bersicht</h4><p>Die folgende Tabelle stellt die &Uuml;bersicht der Zust&auml;nde dar.</p><div class="table-wrap"><table data-layout="default" data-local-id="712b4e5d-7aba-4896-aa4b-f6058f14efe4" class="confluenceTable"><colgroup><col style="width: 102.0px;" /><col style="width: 82.0px;" /><col style="width: 82.0px;" /></colgroup><tbody><tr><th class="confluenceTh"><p>Description</p></th><th class="confluenceTh"><p style="text-align: center;">Smart Grid 1</p></th><th class="confluenceTh"><p style="text-align: center;">Smart Grid 2</p></th></tr><tr><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p>Addresss</p></td><th class="confluenceTh"><p style="text-align: center;">3</p></th><th class="confluenceTh"><p style="text-align: center;">4</p></th></tr><tr><td data-highlight-colour="#f2f2f2" class="confluenceTd"><p>Color</p></td><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">State</p></th></tr><tr><td class="confluenceTd"><p>rot</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td></tr><tr><td class="confluenceTd"><p>gelb</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td></tr><tr><td class="confluenceTd"><p>gr&uuml;n</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td></tr><tr><td class="confluenceTd"><p>dunkelgr&uuml;n</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td><td class="confluenceTd"><p style="text-align: center;">1</p></td></tr></tbody></table></div><h3 id="NWPMModbusTCP-6.2.4AktivierungSmartGrid(abSoftwareWPM_M1.3)">6.2.4 Aktivierung Smart Grid (ab Software WPM_M1.3)</h3><p>Die Aktivierung erfolgt &uuml;ber das Register Smar_Grid_extern. Dabei k&ouml;nnen 5 verschiedene Werte geschrieben werden. Bei dem Wert &ldquo;0&rdquo; wird die Ausf&uuml;hrung der Funktion an den Hardwareeing&auml;ngen am W&auml;rmepumpenmanager erwartet.</p><div class="confluence-information-macro confluence-information-macro-information conf-macro output-block" data-hasbody="true" data-macro-id="f3bdc074-7258-4ec7-b6e2-0decc377b42e" data-macro-name="info"><span class="aui-icon aui-icon-small aui-iconfont-info confluence-information-macro-icon"> </span><div class="confluence-information-macro-body"><p><strong><span data-colorid="p48hfqmpqa">HINWEIS</span></strong><br />Der Wert wird bei einem Spannungsreset automatisch auf &ldquo;0&rdquo; gesetzt.</p></div></div><div class="table-wrap"><table data-layout="default" data-local-id="c9f19d3b-d21e-419e-8deb-db60f75b5397" class="confluenceTable"><colgroup><col style="width: 96.0px;" /><col style="width: 106.0px;" /><col style="width: 123.0px;" /><col style="width: 108.0px;" /><col style="width: 93.0px;" /><col style="width: 79.0px;" /><col style="width: 65.0px;" /><col style="width: 80.0px;" /></colgroup><tbody><tr><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p>Name</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Address</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Datapoint Typ</p></th><th rowspan="2" class="confluenceTh"><p style="text-align: center;">COIL/REG</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">R/W</p></th><th data-highlight-colour="#f2f2f2" colspan="2" class="confluenceTh"><p style="text-align: center;">Range</p></th><th data-highlight-colour="#f2f2f2" rowspan="2" class="confluenceTh"><p style="text-align: center;">Unit</p></th></tr><tr><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Min</p></th><th data-highlight-colour="#f2f2f2" class="confluenceTh"><p style="text-align: center;">Max</p></th></tr><tr><td class="confluenceTd"><p>Smart Grid</p></td><td class="confluenceTd"><p style="text-align: center;">5167</p></td><td class="confluenceTd"><p style="text-align: center;">uint16</p></td><td class="confluenceTd"><p style="text-align: center;">Register</p></td><td class="confluenceTd"><p style="text-align: center;">R/W</p></td><td class="confluenceTd"><p style="text-align: center;">0</p></td><td class="confluenceTd"><p style="text-align: center;">13</p></td><td class="confluenceTd"><p style="text-align: center;">no</p></td></tr><tr><td colspan="5" class="confluenceTd"><p /></td><td colspan="3" class="confluenceTd"><p>0: Hardwareeingang<br />10: Zustand gelb<br />11: Zustand gr&uuml;n<br />12: Zustand rot<br />13: Zustand dunkelgr&uuml;n</p></td></tr></tbody></table></div><h1 id="NWPMModbusTCP-7Kontakt">7 Kontakt</h1><p>F&uuml;r weitergehende Fragen, Hinweise und Anregungen senden Sie bitte eine E-Mail an:</p><p>ferndiagnose@gdts.one</p><p>mit den zus&auml;tzlichen Angaben von:</p><ul><li><p>Ger&auml;tebezeichnung</p></li><li><p>Seriennummer der W&auml;rmepumpe</p></li></ul><ul><li><p>Softwarestand</p></li></ul></div>
</div>
</div>
</div>
</body>
</html>
