<!DOCTYPE html>
<html class="client-nojs" lang="en" dir="ltr">
<head>
<meta charset="UTF-8"/>
<title>Modbus POE ETH Relay 30CH - Waveshare Wiki</title>
<script>document.documentElement.className="client-js";RLCONF={"wgBreakFrames":!1,"wgSeparatorTransformTable":["",""],"wgDigitTransformTable":["",""],"wgDefaultDateFormat":"dmy","wgMonthNames":["","January","February","March","April","May","June","July","August","September","October","November","December"],"wgRequestId":"42a2a708b44e0981b72cf883","wgCSPNonce":!1,"wgCanonicalNamespace":"","wgCanonicalSpecialPageName":!1,"wgNamespaceNumber":0,"wgPageName":"Modbus_POE_ETH_Relay_30CH","wgTitle":"Modbus POE ETH Relay 30CH","wgCurRevisionId":110321,"wgRevisionId":110321,"wgArticleId":19879,"wgIsArticle":!0,"wgIsRedirect":!1,"wgAction":"view","wgUserName":null,"wgUserGroups":["*"],"wgCategories":[],"wgPageContentLanguage":"en","wgPageContentModel":"wikitext","wgRelevantPageName":"Modbus_POE_ETH_Relay_30CH","wgRelevantArticleId":19879,"wgIsProbablyEditable":!1,"wgRelevantPageIsProbablyEditable":!1,"wgRestrictionEdit":[],"wgRestrictionMove":[]};RLSTATE={"ext.gadget.tabber":"ready",
"site.styles":"ready","noscript":"ready","user.styles":"ready","user":"ready","user.options":"loading","mediawiki.toc.styles":"ready","skins.tweeki.styles":"ready","skins.tweeki.bootstraptheme.styles":"ready","skins.tweeki.externallinks.styles":"ready","skins.tweeki.awesome.styles":"ready"};RLPAGEMODULES=["site","mediawiki.page.startup","mediawiki.page.ready","mediawiki.toc","ext.FancyBoxThumbs","ext.HighlightjsIntegration","skins.tweeki.messages","skins.tweeki.scripts"];</script>
<script>(RLQ=window.RLQ||[]).push(function(){mw.loader.implement("user.options@1hzgi",function($,jQuery,require,module){/*@nomin*/mw.user.tokens.set({"patrolToken":"+\\","watchToken":"+\\","csrfToken":"+\\"});
});});</script>
<link rel="stylesheet" href="/w/Uy8Yw0y/aAdkk0o.php?lang=en&amp;modules=mediawiki.toc.styles%7Cskins.tweeki.awesome.styles%7Cskins.tweeki.bootstraptheme.styles%7Cskins.tweeki.externallinks.styles%7Cskins.tweeki.styles&amp;only=styles&amp;skin=tweeki"/>
<script async="" src="/w/Uy8Yw0y/aAdkk0o.php?lang=en&amp;modules=startup&amp;only=scripts&amp;raw=1&amp;skin=tweeki"></script>
<meta name="ResourceLoaderDynamicStyles" content=""/>
<link rel="stylesheet" href="/w/Uy8Yw0y/aAdkk0o.php?lang=en&amp;modules=ext.gadget.tabber&amp;only=styles&amp;skin=tweeki"/>
<link rel="stylesheet" href="/w/Uy8Yw0y/aAdkk0o.php?lang=en&amp;modules=site.styles&amp;only=styles&amp;skin=tweeki"/>
<meta name="generator" content="MediaWiki 1.35.5"/>
<meta property="og:image" content="https://www.waveshare.com/w/upload/thumb/9/92/Modbus_POE_ETH_Relay_30CH.jpg/1200px-Modbus_POE_ETH_Relay_30CH.jpg"/>
<meta name="viewport" content="width=device-width, initial-scale=1"/>
<link rel="shortcut icon" href="/w/favicon.ico"/>
<link rel="search" type="application/opensearchdescription+xml" href="/w/opensearch_desc.php" title="Waveshare Wiki (en)"/>
<link rel="EditURI" type="application/rsd+xml" href="https://www.waveshare.com/w/api.php?action=rsd"/>
<link rel="alternate" type="application/atom+xml" title="Waveshare Wiki Atom feed" href="/w/index.php?title=Special:RecentChanges&amp;feed=atom"/>
<!--[if lt IE 9]><script src="/w/resources/lib/html5shiv/html5shiv.js"></script><![endif]-->
</head>
<body class="mediawiki ltr sitedir-ltr mw-hide-empty-elt ns-0 ns-subject page-Modbus_POE_ETH_Relay_30CH rootpage-Modbus_POE_ETH_Relay_30CH skin-tweeki action-view tweeki-animateLayout tweeki-non-advanced tweeki-user-anon">			<!-- navbar -->
			<div id="mw-navigation" class="navbar navbar-default navbar-fixed-top navbar-expand-lg fixed-top navbar-light bg-light" role="navigation">
				<h2>Navigation menu</h2>
				<div id="mw-head" class="navbar-inner">
					<div class="container">

						<div class="navbar-header">
							<button type="button" class="navbar-toggle" data-toggle="collapse" data-target=".navbar-collapse">
								<span class="sr-only">Toggle navigation</span>
								<span class="icon-bar"></span>
								<span class="icon-bar"></span>
								<span class="icon-bar"></span>
							</button>

							<a href="/wiki/Main_Page" class="navbar-brand"><img src="https://www.waveshare.com/w/upload/a/a7/Ws-watermark-en.svg" alt="Waveshare Wiki" /></a>
						</div>

						<div id="navbar" class="navbar-collapse collapse">
													<ul class="nav navbar-nav">
							<li class="nav"><a href="#" id="n-raspberry-pi" class="dropdown-toggle" data-toggle="dropdown">Raspberry Pi <b class="caret"></b></a><ul class="dropdown-menu " role="menu"><li id="n-main_page.2523rpi-boards"><a href="/wiki/Main_Page#RPi-Boards" tabindex="-1">Boards/Kits</a></li><li id="n-main_page.2523rpi-displays"><a href="/wiki/Main_Page#RPi-Displays" tabindex="-1">Displays</a></li><li id="n-main_page.2523rpi-cameras"><a href="/wiki/Main_Page#RPi-Cameras" tabindex="-1">Cameras</a></li><li id="n-main_page.2523rpi-expansions"><a href="/wiki/Main_Page#RPi-Expansions" tabindex="-1">Expansions</a></li><li id="n-main_page.2523rpi-laptops"><a href="/wiki/Main_Page#RPi-Laptops" tabindex="-1">All-in-one</a></li><li id="n-main_page.2523rpi-robots"><a href="/wiki/Main_Page#RPi-Robots" tabindex="-1">Robots</a></li><li id="n-main_page.2523rpi-games"><a href="/wiki/Main_Page#RPi-Games" tabindex="-1">Portable Gaming</a></li><li id="n-main_page.2523rpi-acces"><a href="/wiki/Main_Page#RPi-Acces" tabindex="-1">Accessories</a></li><li id="n-main_page.2523android-linux-boards"><a href="/wiki/Main_Page#Android-Linux-Boards" tabindex="-1">Other Android/Linux Boards</a></li></ul></li><li class="nav"><a href="#" id="n-ai" class="dropdown-toggle" data-toggle="dropdown">AI <b class="caret"></b></a><ul class="dropdown-menu " role="menu"><li id="n-main_page.2523jetson-ai-boards"><a href="/wiki/Main_Page#Jetson-AI-Boards" tabindex="-1">Boards/Kits</a></li><li id="n-main_page.2523jetson-ai-displays"><a href="/wiki/Main_Page#Jetson-AI-Displays" tabindex="-1">Displays</a></li><li id="n-main_page.2523jetson-ai-cameras"><a href="/wiki/Main_Page#Jetson-AI-Cameras" tabindex="-1">Cameras</a></li><li id="n-main_page.2523jetson-ai-hat"><a href="/wiki/Main_Page#Jetson-AI-HAT" tabindex="-1">Expansions</a></li><li id="n-main_page.2523jetson-ai-robots"><a href="/wiki/Main_Page#Jetson-AI-Robots" tabindex="-1">Robots</a></li></ul></li><li class="nav"><a href="#" id="n-displays" class="dropdown-toggle" data-toggle="dropdown">Displays <b class="caret"></b></a><ul class="dropdown-menu " role="menu"><li id="n-main_page.2523display-lcd-oleds"><a href="/wiki/Main_Page#Display-LCD-OLEDs" tabindex="-1">LCD/OLED</a></li><li id="n-main_page.2523display-e-paper"><a href="/wiki/Main_Page#Display-e-Paper" tabindex="-1">e-Paper</a></li></ul></li><li class="nav"><a href="#" id="n-iot" class="dropdown-toggle" data-toggle="dropdown">IoT <b class="caret"></b></a><ul class="dropdown-menu " role="menu"><li id="n-main_page.2523long-range-wireless-comm"><a href="/wiki/Main_Page#Long-range-wireless-comm" tabindex="-1">Long Range Wireless</a></li><li id="n-main_page.2523short-range-wireless-comm"><a href="/wiki/Main_Page#Short-range-wireless-comm" tabindex="-1">Short Range Wireless</a></li><li id="n-main_page.2523wired-communication"><a href="/wiki/Main_Page#Wired-communication" tabindex="-1">Wired Comm / Converter</a></li><li id="n-main_page.2523misc-cameras-av"><a href="/wiki/Main_Page#Misc-cameras-av" tabindex="-1">Cameras / Audio / Video</a></li><li id="n-main_page.2523misc-sensor-modules"><a href="/wiki/Main_Page#Misc-sensor-modules" tabindex="-1">Sensors</a></li><li id="n-main_page.2523misc-servos-motors"><a href="/wiki/Main_Page#Misc-servos-motors" tabindex="-1">Motors / Servos</a></li><li id="n-main_page.2523misc-other-modules"><a href="/wiki/Main_Page#Misc-other-modules" tabindex="-1">others</a></li></ul></li><li class="nav"><a href="#" id="n-robotics" class="dropdown-toggle" data-toggle="dropdown">Robotics <b class="caret"></b></a><ul class="dropdown-menu " role="menu"><li id="n-main_page.2523robotics-cars"><a href="/wiki/Main_Page#Robotics-cars" tabindex="-1">Mobile Robots</a></li><li id="n-main_page.2523dog-like-robots"><a href="/wiki/Main_Page#Dog-like-Robots" tabindex="-1">Dog-like Robots</a></li><li id="n-main_page.2523robotics-drivers-sensors"><a href="/wiki/Main_Page#Robotics-drivers-sensors" tabindex="-1">Drivers / Sensors</a></li><li id="n-main_page.2523robotics-robot-arms"><a href="/wiki/Main_Page#Robotics-robot-arms" tabindex="-1">Robot Arm / Control</a></li></ul></li><li class="nav"><a href="#" id="n-mcu.252Ffpga" class="dropdown-toggle" data-toggle="dropdown">MCU/FPGA <b class="caret"></b></a><ul class="dropdown-menu " role="menu"><li id="n-main_page.2523arduino-main-boards"><a href="/wiki/Main_Page#Arduino-main-boards" tabindex="-1">Arduino</a></li><li id="n-main_page.2523micro.253Abit"><a href="/wiki/Main_Page#micro:bit" tabindex="-1">micro:bit</a></li><li id="n-main_page.2523mcu.2farm" class="LPC"><a href="/wiki/Main_Page#MCU.2FARM" tabindex="-1">STM32</a></li><li id="n-main_page.2523fpga"><a href="/wiki/Main_Page#FPGA" tabindex="-1">FPGA</a></li></ul></li><li class="nav"><a href="https://service.waveshare.com" id="n-https.253A.252F.252Fservice.waveshare.com" rel="nofollow" target="_blank">Support</a></li>							</ul>
						
													<ul class="nav navbar-nav navbar-right">
							</ul>
				<form class="navbar-form navbar-right" action="/w/index.php" id="searchform">
					<div class="form-group"><input type="search" name="search" placeholder="Product name search" title="Search Waveshare Wiki [f]" accesskey="f" id="searchInput" class="search-query form-control"/><input type="submit" name="go" value="Go" title="Go to a page with this exact name if it exists" id="mw-searchButton" class="searchButton btn hidden"/>
					</div>
				</form><ul class="nav navbar-nav navbar-right">							</ul>
						</div>
						
					</div>
				</div>
			</div>
			<!-- /navbar -->
					<div id="mw-page-base"></div>
			<div id="mw-head-base"></div>
			<a id="top"></a>

			<!-- content -->
			<div id="contentwrapper" class="user-loggedout not-editable container with-navbar with-navbar-fixed">

				
				<div class="row">
					<div class="col-md-offset-2 col-md-10" role="main">
								<div class="mw-body" id="content">
			<div id="mw-js-message" style="display:none;"></div>
									<h1 id="firstHeading" class="firstHeading page-header" lang="en"><span dir="auto">Modbus POE ETH Relay 30CH</span></h1>
									<!-- bodyContent -->
			<div id="bodyContent">
								<div id="siteSub">From Waveshare Wiki</div>
								<div id="contentSub"></div>
												<div id="jump-to-nav" class="mw-jump">
					Jump to:					<a href="#mw-navigation">navigation</a>, 					<a href="#p-search">search</a>
				</div>
				<div id="mw-content-text" lang="en" dir="ltr" class="mw-content-ltr"><div class="mw-parser-output"><div class="wiki-pages jet-green-color">
<table id="infotable" class="a-r at-c roundy bgd-green bl-white" style="margin-left: 5px; margin-bottom: 5px; width: 30%;">

<tbody><tr>
<td>
<table class="at-c roundy" style="background: transparent;width:100%;">

<tbody><tr>
<td class="at-c textwhite"><b>Modbus POE ETH Relay 30CH</b>
</td></tr>
<tr>
<td class="at-c bgwhite" style="margin:5px;"><a href="https://www.waveshare.com/modbus-poe-eth-relay-30ch.htm" target="_blank" rel="nofollow noreferrer noopener"><img alt="Modbus POE ETH Relay 30CH.jpg" src="/w/upload/thumb/9/92/Modbus_POE_ETH_Relay_30CH.jpg/300px-Modbus_POE_ETH_Relay_30CH.jpg" decoding="async" loading="lazy" width="300" height="225" srcset="/w/upload/thumb/9/92/Modbus_POE_ETH_Relay_30CH.jpg/450px-Modbus_POE_ETH_Relay_30CH.jpg 1.5x, /w/upload/thumb/9/92/Modbus_POE_ETH_Relay_30CH.jpg/600px-Modbus_POE_ETH_Relay_30CH.jpg 2x" /></a><br /><br /><small>RS485</small>
</td></tr></tbody></table>
</td></tr>
<tr style="display:none;">
<td>
<table class="roundy" style="background: transparent;width:100%;">

<tbody><tr>
<td class="at-c textwhite"><b>{{{name2}}}</b>
</td></tr>
<tr>
<td class="at-c bgwhite" style="margin:5px;"><br />
</td></tr></tbody></table>
</td></tr>
<tr style="display:none;">
<td>
<table class="roundy" style="background: transparent;width:100%;">

<tbody><tr>
<td class="at-c textwhite"><b>{{{name3}}}</b>
</td></tr>
<tr>
<td class="at-c bgwhite" style="margin:5px;"><br />
</td></tr></tbody></table>
</td></tr>
<tr style="display:none;">
<td>
<table class="roundy" style="background: transparent;width:100%;">

<tbody><tr>
<td class="at-c textwhite"><b>{{{name4}}}</b>
</td></tr>
<tr>
<td class="at-c bgwhite" style="margin:5px;"><br />
</td></tr></tbody></table>
</td></tr>
<tr style="display:none;">
<td>
<table class="roundy" style="background: transparent;width:100%;">

<tbody><tr>
<td class="at-c textwhite"><b>{{{name5}}}</b>
</td></tr>
<tr>
<td class="at-c bgwhite" style="margin:5px;"><br />
</td></tr></tbody></table>
</td></tr>
<tr style="display:none;">
<td>
<table class="roundy" style="background: transparent;width:100%;">

<tbody><tr>
<td class="at-c textwhite"><b>{{{name6}}}</b>
</td></tr>
<tr>
<td class="at-c bgwhite" style="margin:5px;"><br />
</td></tr></tbody></table>
</td></tr>
<tr>
<td>
<table class="roundy" style="display:none;">
<tbody><tr>
<td style="width:2%;">
</td>
<td style="width:3%;">
</td>
<th colspan="2" width="90%" class="at-c roundytop bgl-white">Primary Attribute
</th>
<td style="width:3%;">
</td>
<td style="width:2%;">
</td></tr>
<tr>
<td colspan="6" width="90px" class="at-c roundytl roundytr bgwhite b-green" style="border-width: 0 0 1px 0;"><b>Category:</b>
</td></tr>
<tr style="display:none;">
<th colspan="3" width="90px" class="at-r bgwhite b-green" style="border-width: 0 0 1px 0;">{{{userDefinedInfo}}}:
</th>
<td colspan="3" class="at-l b-green bgwhite" style="border-width: 0 0 1px 0;">{{{userdefinedvalue}}}
</td></tr>
<tr style="display:none;">
<td colspan="6" width="90px" class="at-c roundybl roundybr bgwhite"><b>Brand:</b> Waveshare
</td></tr></tbody></table>
</td></tr>
<tr>
<td>
<table class="a-r roundy" style="display:none;">
<tbody><tr>
<td style="width:2%;">
</td>
<td style="width:3%;">
</td>
<th colspan="2" width="90%" class="at-c roundytop bgl-white">Website
</th>
<td style="width:3%;">
</td>
<td style="width:2%;">
</td></tr>
<tr>
<td colspan="6" width="90px" class="at-c roundytl roundytr bgwhite b-green" style="border-width: 0 0 1px 0;"><b>International:</b> <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.com">Website</a>
</td></tr>
<tr>
<td colspan="6" width="90px" class="at-c roundybl roundybr bgwhite"><b>Chinese:</b> <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.net">官网</a>
</td></tr></tbody></table>
</td></tr>
<tr style="display:none;">
<td>
<table class="a-r roundy" style="background: transparent; border-collapse:collapse;width:100%;display:none;">
<tbody><tr>
<td style="width:2%;">
</td>
<td style="width:3%;">
</td>
<th colspan="2" width="90%" class="at-c roundytop bgl-white">Onboard Interfaces
</th>
<td style="width:3%;">
</td>
<td style="width:2%;">
</td></tr>
<tr>
<td colspan="6" width="90px" class="at-l roundy bgwhite b-green" style="border-width: 0 0 1px 0;">
<table class="roundy bgwhite fulltable" style="text-align:center;">

<tbody><tr>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td></tr>
<tr>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td></tr>
<tr>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td></tr>
<tr>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td></tr>
<tr>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td>
<td class="roundy bl-gray bw-1" style="width:25%;display:none;"><small></small>
</td></tr></tbody></table>
</td></tr></tbody></table>
</td></tr>
<tr style="display:none;">
<td>
<table class="a-r roundy" style="background: transparent; border-collapse:collapse;width:100%;;display:none;">
<tbody><tr>
<td style="width:2%;">
</td>
<td style="width:3%;">
</td>
<th colspan="2" width="90%" class="at-c roundytop bgl-white">Related Products
</th>
<td style="width:3%;">
</td>
<td style="width:2%;">
</td></tr>
<tr>
<td colspan="6" width="90px" class="at-l roundy bgwhite b-green" style="border-width: 0 0 1px 0;">
</td></tr></tbody></table>
</td></tr></tbody></table>
<div id="toc" class="toc" role="navigation" aria-labelledby="mw-toc-heading"><input type="checkbox" role="button" id="toctogglecheckbox" class="toctogglecheckbox" style="display:none" /><div class="toctitle" lang="en" dir="ltr"><h2 id="mw-toc-heading">Contents</h2><span class="toctogglespan"><label class="toctogglelabel" for="toctogglecheckbox"></label></span></div>
<ul>
<li class="toclevel-1 tocsection-1"><a href="#Overview"><span class="tocnumber">1</span> <span class="toctext">Overview</span></a>
<ul>
<li class="toclevel-2 tocsection-2"><a href="#Hardware_Description"><span class="tocnumber">1.1</span> <span class="toctext">Hardware Description</span></a>
<ul>
<li class="toclevel-3 tocsection-3"><a href="#Hardware_Connection"><span class="tocnumber">1.1.1</span> <span class="toctext">Hardware Connection</span></a></li>
<li class="toclevel-3"><a href="#Electrical_and_Relay_Safety_Instructions"><span class="tocnumber">1.1.2</span> <span class="toctext">Electrical and Relay Safety Instructions</span></a>
<ul>
<li class="toclevel-4"><a href="#1._Load_Matching"><span class="tocnumber">1.1.2.1</span> <span class="toctext">1. Load Matching</span></a></li>
<li class="toclevel-4"><a href="#2._Short_Circuit_and_Overcurrent_Protection"><span class="tocnumber">1.1.2.2</span> <span class="toctext">2. Short Circuit and Overcurrent Protection</span></a></li>
<li class="toclevel-4"><a href="#3._Arc_and_Switching_Protection"><span class="tocnumber">1.1.2.3</span> <span class="toctext">3. Arc and Switching Protection</span></a></li>
<li class="toclevel-4"><a href="#4._Installation_Environment"><span class="tocnumber">1.1.2.4</span> <span class="toctext">4. Installation Environment</span></a></li>
<li class="toclevel-4"><a href="#5._Power-Off_Operation"><span class="tocnumber">1.1.2.5</span> <span class="toctext">5. Power-Off Operation</span></a></li>
<li class="toclevel-4"><a href="#6._Status_Confirmation"><span class="tocnumber">1.1.2.6</span> <span class="toctext">6. Status Confirmation</span></a></li>
<li class="toclevel-4"><a href="#7._Regular_Inspection"><span class="tocnumber">1.1.2.7</span> <span class="toctext">7. Regular Inspection</span></a></li>
</ul>
</li>
</ul>
</li>
<li class="toclevel-2 tocsection-4"><a href="#Specification"><span class="tocnumber">1.2</span> <span class="toctext">Specification</span></a>
<ul>
<li class="toclevel-3 tocsection-5"><a href="#Indicator_Note"><span class="tocnumber">1.2.1</span> <span class="toctext">Indicator Note</span></a></li>
</ul>
</li>
</ul>
</li>
<li class="toclevel-1 tocsection-6"><a href="#Module_Parameter_Configuration"><span class="tocnumber">2</span> <span class="toctext">Module Parameter Configuration</span></a>
<ul>
<li class="toclevel-2 tocsection-7"><a href="#Virom_Software_Mode_Configuration"><span class="tocnumber">2.1</span> <span class="toctext">Virom Software Mode Configuration</span></a>
<ul>
<li class="toclevel-3 tocsection-8"><a href="#General_Settings"><span class="tocnumber">2.1.1</span> <span class="toctext">General Settings</span></a></li>
<li class="toclevel-3 tocsection-9"><a href="#Protocol_Setting"><span class="tocnumber">2.1.2</span> <span class="toctext">Protocol Setting</span></a>
<ul>
<li class="toclevel-4 tocsection-10"><a href="#Modbus_TCP_Protocol_Settings"><span class="tocnumber">2.1.2.1</span> <span class="toctext">Modbus TCP Protocol Settings</span></a></li>
<li class="toclevel-4 tocsection-11"><a href="#Modbus_RTU_Protocol_Settings"><span class="tocnumber">2.1.2.2</span> <span class="toctext">Modbus RTU Protocol Settings</span></a></li>
</ul>
</li>
<li class="toclevel-3 tocsection-12"><a href="#Virtual_Serial_Port_Setting"><span class="tocnumber">2.1.3</span> <span class="toctext">Virtual Serial Port Setting</span></a></li>
</ul>
</li>
<li class="toclevel-2 tocsection-13"><a href="#WEB_Configuration"><span class="tocnumber">2.2</span> <span class="toctext">WEB Configuration</span></a></li>
<li class="toclevel-2 tocsection-14"><a href="#Network_Connection_and_Communication_Protocols"><span class="tocnumber">2.3</span> <span class="toctext">Network Connection and Communication Protocols</span></a>
<ul>
<li class="toclevel-3 tocsection-15"><a href="#TCP_Server_.2B_Modbus_RTU"><span class="tocnumber">2.3.1</span> <span class="toctext">TCP Server + Modbus RTU</span></a></li>
<li class="toclevel-3 tocsection-16"><a href="#Configuration_Steps"><span class="tocnumber">2.3.2</span> <span class="toctext">Configuration Steps</span></a></li>
<li class="toclevel-3 tocsection-17"><a href="#Communication_Verification"><span class="tocnumber">2.3.3</span> <span class="toctext">Communication Verification</span></a></li>
<li class="toclevel-3 tocsection-18"><a href="#TCP_Client_.2B_Modbus_RTU"><span class="tocnumber">2.3.4</span> <span class="toctext">TCP Client + Modbus RTU</span></a></li>
<li class="toclevel-3 tocsection-19"><a href="#Configuration_Steps_2"><span class="tocnumber">2.3.5</span> <span class="toctext">Configuration Steps</span></a></li>
<li class="toclevel-3 tocsection-20"><a href="#Communication_Verification_2"><span class="tocnumber">2.3.6</span> <span class="toctext">Communication Verification</span></a></li>
<li class="toclevel-3 tocsection-21"><a href="#UDP_.2B_Modbus_RTU"><span class="tocnumber">2.3.7</span> <span class="toctext">UDP + Modbus RTU</span></a></li>
<li class="toclevel-3 tocsection-22"><a href="#Configuration_Steps_3"><span class="tocnumber">2.3.8</span> <span class="toctext">Configuration Steps</span></a></li>
<li class="toclevel-3 tocsection-23"><a href="#Communication_Verification_3"><span class="tocnumber">2.3.9</span> <span class="toctext">Communication Verification</span></a></li>
<li class="toclevel-3 tocsection-24"><a href="#TCP_Server_.2B_Modbus_TCP"><span class="tocnumber">2.3.10</span> <span class="toctext">TCP Server + Modbus TCP</span></a></li>
<li class="toclevel-3 tocsection-25"><a href="#Configuration_Steps_4"><span class="tocnumber">2.3.11</span> <span class="toctext">Configuration Steps</span></a></li>
<li class="toclevel-3 tocsection-26"><a href="#Communication_Verification_4"><span class="tocnumber">2.3.12</span> <span class="toctext">Communication Verification</span></a></li>
<li class="toclevel-3 tocsection-27"><a href="#TCP_Client_.2B_Modbus_TCP"><span class="tocnumber">2.3.13</span> <span class="toctext">TCP Client + Modbus TCP</span></a></li>
<li class="toclevel-3 tocsection-28"><a href="#Configuration_Steps_5"><span class="tocnumber">2.3.14</span> <span class="toctext">Configuration Steps</span></a></li>
<li class="toclevel-3 tocsection-29"><a href="#Communication_Verification_5"><span class="tocnumber">2.3.15</span> <span class="toctext">Communication Verification</span></a></li>
</ul>
</li>
</ul>
</li>
<li class="toclevel-1 tocsection-30"><a href="#Example_Demonstration"><span class="tocnumber">3</span> <span class="toctext">Example Demonstration</span></a>
<ul>
<li class="toclevel-2 tocsection-31"><a href="#SSCOM_Serial_Port_Debugging_Assistant"><span class="tocnumber">3.1</span> <span class="toctext">SSCOM Serial Port Debugging Assistant</span></a></li>
<li class="toclevel-2 tocsection-32"><a href="#Modbus_Poll_Software"><span class="tocnumber">3.2</span> <span class="toctext">Modbus Poll Software</span></a></li>
</ul>
</li>
<li class="toclevel-1 tocsection-33"><a href="#Demo"><span class="tocnumber">4</span> <span class="toctext">Demo</span></a>
<ul>
<li class="toclevel-2 tocsection-34"><a href="#Raspberry_Pi"><span class="tocnumber">4.1</span> <span class="toctext">Raspberry Pi</span></a></li>
</ul>
</li>
<li class="toclevel-1 tocsection-35"><a href="#Modbus_RTU_Development_Protocol_V2"><span class="tocnumber">5</span> <span class="toctext">Modbus RTU Development Protocol V2</span></a>
<ul>
<li class="toclevel-2"><a href="#Function_Code_Introduction"><span class="tocnumber">5.1</span> <span class="toctext">Function Code Introduction</span></a></li>
<li class="toclevel-2"><a href="#Register_Address_Introduction"><span class="tocnumber">5.2</span> <span class="toctext">Register Address Introduction</span></a></li>
<li class="toclevel-2"><a href="#Modbus_RTU_Command_Introduction"><span class="tocnumber">5.3</span> <span class="toctext">Modbus RTU Command Introduction</span></a>
<ul>
<li class="toclevel-3"><a href="#Control_Single_Relay"><span class="tocnumber">5.3.1</span> <span class="toctext">Control Single Relay</span></a></li>
<li class="toclevel-3"><a href="#Control_All_Relays"><span class="tocnumber">5.3.2</span> <span class="toctext">Control All Relays</span></a></li>
<li class="toclevel-3"><a href="#Read_Relay_Status"><span class="tocnumber">5.3.3</span> <span class="toctext">Read Relay Status</span></a></li>
<li class="toclevel-3"><a href="#Write_Relay_Status"><span class="tocnumber">5.3.4</span> <span class="toctext">Write Relay Status</span></a></li>
<li class="toclevel-3"><a href="#Relay_Flash_ON.2FOFF_Command"><span class="tocnumber">5.3.5</span> <span class="toctext">Relay Flash ON/OFF Command</span></a></li>
<li class="toclevel-3"><a href="#Read_Software_Version_Command"><span class="tocnumber">5.3.6</span> <span class="toctext">Read Software Version Command</span></a></li>
<li class="toclevel-3"><a href="#Exception_Function_Code"><span class="tocnumber">5.3.7</span> <span class="toctext">Exception Function Code</span></a></li>
</ul>
</li>
<li class="toclevel-2"><a href="#Modbus_TCP_Development_Protocol"><span class="tocnumber">5.4</span> <span class="toctext">Modbus TCP Development Protocol</span></a></li>
<li class="toclevel-2 tocsection-36"><a href="#Advanced_Applications"><span class="tocnumber">5.5</span> <span class="toctext">Advanced Applications</span></a></li>
</ul>
</li>
<li class="toclevel-1 tocsection-37"><a href="#Resources"><span class="tocnumber">6</span> <span class="toctext">Resources</span></a>
<ul>
<li class="toclevel-2 tocsection-38"><a href="#Demo_2"><span class="tocnumber">6.1</span> <span class="toctext">Demo</span></a></li>
<li class="toclevel-2 tocsection-39"><a href="#Software"><span class="tocnumber">6.2</span> <span class="toctext">Software</span></a></li>
<li class="toclevel-2 tocsection-40"><a href="#Related_Resources"><span class="tocnumber">6.3</span> <span class="toctext">Related Resources</span></a></li>
</ul>
</li>
<li class="toclevel-1 tocsection-41"><a href="#FAQ"><span class="tocnumber">7</span> <span class="toctext">FAQ</span></a></li>
<li class="toclevel-1 tocsection-42"><a href="#Support"><span class="tocnumber">8</span> <span class="toctext">Support</span></a></li>
</ul>
</div>

<h1><span class="mw-headline" id="Overview">Overview</span></h1>
<ul><li>This product is an industrial 30-CH relay module controlled via Ethernet port, using Modbus RTU/Modbus TCP protocol, support PoE Ethernet port power supply, and ABS case design. This product is easy to operate, with fast communication speed, stability, reliability, security and other characteristics, can be applied to a variety of high communication requirements of industrial control equipment or applications.</li></ul>
<h2><span class="mw-headline" id="Hardware_Description">Hardware Description</span></h2>
<h3><span class="mw-headline" id="Hardware_Connection">Hardware Connection</span></h3>
<ul><li>Connects Modbus POE ETH Relay 30CH to the LAN via a network cable, powered through the power port or via POE.</li></ul>
<p><a href="/wiki/File:Modbus-POE-ETH-Relay-30CH-details-3.jpg" class="image"><img alt="Modbus-POE-ETH-Relay-30CH-details-3.jpg" src="/w/upload/d/db/Modbus-POE-ETH-Relay-30CH-details-3.jpg" decoding="async" loading="lazy" width="960" height="470" /></a><br />
</p>
<div role="note" class="note note-warn">Note: The above picture is using a PoE port for power supply. If the network cable you used is a normal one, you need to connect an external power adapter to supply power in the range of 7~36V. </div>
<p><font color="red">
</font></p><font color="red">
<h3><span class="mw-headline" id="Electrical_and_Relay_Safety_Instructions">Electrical and Relay Safety Instructions</span></h3>
<ul><li>This product must be operated by professional electricians or qualified personnel. During use, ensure electrical safety, leakage protection, and proper insulation.</li>
<li>Before installing, maintaining, or replacing the relay device, always turn off the power and unplug the device.</li>
<li>Do not attempt to disassemble the relay device to avoid damage or the risk of electric shock.</li>
<li>Properly install and place the relay device. Do not use it in humid, overheated, flammable, or explosive environments to prevent accidents caused by improper installation or use.</li></ul>
<h4><span class="mw-headline" id="1._Load_Matching">1. Load Matching</span></h4>
<ul><li>Ensure the relay's rated voltage and current match the load. Do not exceed the rated capacity.</li>
<li>For inductive loads (motors, coils, lamps, etc.), the starting current may be much higher than the rated current. Choose a relay with sufficient current margin.</li></ul>
<h4><span class="mw-headline" id="2._Short_Circuit_and_Overcurrent_Protection">2. Short Circuit and Overcurrent Protection</span></h4>
<ul><li>Install a <b>fuse</b> or <b>circuit breaker</b> in the relay circuit to prevent damage due to short circuits or accidental overcurrent.</li>
<li>Ensure the load circuit has no short circuits during wiring, and select protection components with appropriate current ratings if necessary.</li></ul>
<h4><span class="mw-headline" id="3._Arc_and_Switching_Protection">3. Arc and Switching Protection</span></h4>
<ul><li>Relay switching generates arcs, which can cause contact wear or welding.</li>
<li>For inductive loads, it is recommended to use <b>RC snubber circuits</b> or <b>varistors</b> for arc suppression.</li></ul>
<h4><span class="mw-headline" id="4._Installation_Environment">4. Installation Environment</span></h4>
<ul><li>Do not use the relay in humid, high-temperature, flammable, explosive, or dusty environments.</li>
<li>Install the relay securely to avoid vibrations or shocks that may cause misoperation or damage.</li></ul>
<h4><span class="mw-headline" id="5._Power-Off_Operation">5. Power-Off Operation</span></h4>
<ul><li>Always cut off power before maintenance, wiring, or replacing the relay to ensure personnel and device safety.</li>
<li>Latching relays are only powered when changing state. Avoid strong vibrations or strong magnetic fields while the relay is unpowered.</li></ul>
<h4><span class="mw-headline" id="6._Status_Confirmation">6. Status Confirmation</span></h4>
<ul><li>After powering on, confirm or reset the relay status as needed to prevent abnormal operation caused by transportation, installation, or external disturbances.</li>
<li>Avoid power interruption during relay operation to prevent uncertain status or contact damage.</li></ul>
<h4><span class="mw-headline" id="7._Regular_Inspection">7. Regular Inspection</span></h4>
<ul><li>Periodically inspect relay contacts, terminals, and insulation to ensure proper operation.</li>
<li>If abnormal heating, odor, or burn marks are detected, immediately cut off power and replace the relay.</li></ul>
</font><p><font color="red"></font>
</p>
<h2><span class="mw-headline" id="Specification">Specification</span></h2>
<table class="wikitable">

<tbody><tr align="center">
<th>Power Supply
</th>
<td>PoE Ethernet Port, DC 5.5*2.1 power port or power supply screw terminal (7~36V)
</td></tr>
<tr align="center">
<th>Communication Interface
</th>
<td>PoE Ethernet Port, Support IEEE 802.3af Standard
</td></tr>
<tr align="center">
<th>Relay Channels
</th>
<td>8 Channels
</td></tr>
<tr align="center">
<th>Touch Contact
</th>
<td>1NO, 1NC
</td></tr>
<tr align="center">
<th>Touch Contact Load
</th>
<td>≤10A&#160;250V&#160;AC&#160; Or &#160;≤10A&#160;30V&#160;DC
</td></tr>
<tr align="center">
<th>Modbus Protocol
</th>
<td>Modbus RTU Protocol Or Modbus TCP Protocol
</td></tr></tbody></table>
<h3><span class="mw-headline" id="Indicator_Note">Indicator Note</span></h3>
<table border="1;" style="width:2000px;">

<tbody><tr style="background:#7eb128; color:white;" align="center">
<td>Indicator</td>
<td>Status Description
</td></tr>
<tr align="center">
<td>RUN</td>
<td>Ethernet operation indicator. After the chip is working properly, it will output a square wave with a period of 2 seconds.
</td></tr>
<tr align="center">
<td>STA</td>
<td>MCU indicator, blinking when the MCU is operating normally.
</td></tr>
<tr align="center">
<td>TXD</td>
<td>Transmitting indicator, light is on when sending data.
</td></tr>
<tr align="center">
<td>RXD</td>
<td>Receiving indicator, light is on when receiving data.
</td></tr>
<tr align="center">
<td>Ethernet Port Green Light</td>
<td>The green light is on when a TCP connection is established and can be used to determine if the module has established a communication link with the host computer software.
</td></tr>
<tr align="center">
<td>Ethernet Port Yellow Light</td>
<td>Data transmission light, when there is data transmission on the network port, the yellow light transition state will change, which can be used to determine whether there is data transmission.
</td></tr></tbody></table>
<h1><span class="mw-headline" id="Module_Parameter_Configuration">Module Parameter Configuration</span></h1>
<p>The module needs to set the module parameters before communication, such as IP address, serial port format, Modbus protocol, etc. There are two modes of setting parameters: Vircom software configuration and web configuration. <br />
Vircom software configuration allows for setting more parameters, but requires software installation. Web configuration does not require installation, but you need to know the IP address first, and the configuration parameters are few. It is recommended to use Virom for configuration. <br />
<font color="red">Note:<br />
1. The configuration can be done in any way, and it is recommended to use Virom software for first test. <br />
2. It is recommended to modify only the IP address for the first configuration, other parameters are not recommended to be modified. The serial port parameters must be the default parameters; modifying the serial port parameters will result in no communication. <br />
3. The module supports both Modbus RTU and Modbus TCP protocols. In the Advanced Settings -&gt; Transfer Protocol, you can choose "None", which means the Modbus RTU protocol. It is not recommended to modify during the first configuration. <br />
4. The selected Modbus TCP protocol must be configured using the Virom software and set to a non-storage Modbus gateway, otherwise the communication will not be normal.
</font>
</p>
<h2><span class="mw-headline" id="Virom_Software_Mode_Configuration">Virom Software Mode Configuration</span></h2>
<h3><span class="mw-headline" id="General_Settings">General Settings</span></h3>
<p>Connect the module to the hardware and connect it to the network. Run the <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/VirCom_en.rar">VirCom</a> software (the computer on which Vircom is installed must be on the same LAN as the module). <br />
The operation is as follows: <br />
</p>
<ul><li>1. Click <code>Device</code></li>
<li>2. Click <code>Auto Search</code></li>
<li>3. Software search recognizes the device connected to the LAN</li>
<li>4. Select the device, and then click <code>Edit Device</code> or double-click the searched device directly</li>
<li>5. Set up the device parameters:
<ul><li>Modify the "IP mode" to a static assigned address, set the IP address, note that the static IP address entered must not be used by other devices, and it needs to be on the same LAN as the computer. <br /></li>
<li>The working mode is TCP server. The serial port setting is 115200 by default and cannot be modified. <br /></li>
<li>The "Transfer Protocol" in "Advanced Settings" defaults to "None", which means using the Modbus RTU protocol; if you select "Modbus TCP protocol", then use the Modbus TCP communication protocol.</li>
<li>Click on "More Advanced Settings..." and select the Modbus Gateway Type as a non-storage Modbus gateway.</li></ul></li>
<li>6. Once the settings are complete, click <code>Modify Setting</code></li>
<li>7. Click <code>Restart Dev</code>, wait for the module to restart, and the new settings will take effect.</li></ul>
<p><font color="red">Note: It is recommended to modify only the IP address for the first configuration, and do not modify other parameters. <br /></font>
See the figure below for details:<br />
<a href="/wiki/File:Modbus-POE-ETH-Relay-Vircom-setting.jpg" class="image"><img alt="Modbus-POE-ETH-Relay-Vircom-setting.jpg" src="/w/upload/4/47/Modbus-POE-ETH-Relay-Vircom-setting.jpg" decoding="async" loading="lazy" width="1029" height="826" /></a><br />
<font color="red">Note: The default Modbus gateway type is storage type, which will automatically send query commands several times, which may cause the controller chip to fail to respond, resulting in no response to the query commands. Therefore, you need to set it as Multi-host non-storage type.</font>
<a href="/wiki/File:Modbus-POE-ETH-Relay-Vircom-setting-non-storage.jpg" class="image"><img alt="Modbus-POE-ETH-Relay-Vircom-setting-non-storage.jpg" src="/w/upload/thumb/d/d9/Modbus-POE-ETH-Relay-Vircom-setting-non-storage.jpg/1000px-Modbus-POE-ETH-Relay-Vircom-setting-non-storage.jpg" decoding="async" loading="lazy" width="1000" height="430" srcset="/w/upload/d/d9/Modbus-POE-ETH-Relay-Vircom-setting-non-storage.jpg 1.5x" /></a><br />
</p>
<h3><span class="mw-headline" id="Protocol_Setting">Protocol Setting</span></h3>
<p><font color="red">Note: It is recommended to use the default Modbus RTU protocol for the first configuration and no modifications are needed. <br /></font>
Although the module transmits data through the network port, it supports two Modbus protocols: Modbus RTU and Modbus TCP. By default, data is transparently transmitted, i.e. using the Modbus RTU protocol. <br />
</p>
<h4><span class="mw-headline" id="Modbus_TCP_Protocol_Settings">Modbus TCP Protocol Settings</span></h4>
<ul><li>The "Transfer Protocol" in the "Advanced Settings" can be set to "Modbus TCP protocol". In this case, the Modbus RTU protocol of the main controller will be converted to the Modbus TCP protocol and transmitted through the network port. <br /></li>
<li>In this case, the device port automatically changes to 502. Users can use the Modbus TCP tool to connect to the IP port 502 of the serial port server.<br /></li>
<li>Click on "More Advanced Settings..." and select the Modbus Gateway Type as a non-storage Modbus gateway.</li></ul>
<p><a href="/wiki/File:RS485_TO_ETH_(B)_Manual_050.png" class="image"><img alt="RS485 TO ETH (B) Manual 050.png" src="/w/upload/a/a4/RS485_TO_ETH_%28B%29_Manual_050.png" decoding="async" loading="lazy" width="900" height="589" /></a><br />
</p>
<h4><span class="mw-headline" id="Modbus_RTU_Protocol_Settings">Modbus RTU Protocol Settings</span></h4>
<ul><li>Set "Transfer Protocol" in the "Advanced Settings" to "None", and change to use Modbus RTU  protocol. <br /></li>
<li>Click on "More Advanced Settings..." and select the Modbus Gateway Type as a non-storage Modbus gateway.</li></ul>
<p><font color="red">Note: The default Modbus gateway type is storage type, which will automatically send query commands several times, which may cause the controller chip to fail to respond, resulting in no response to the query commands. Therefore, you need to set it as Multi-host non-storage type.</font>
<a href="/wiki/File:RS485_TO_ETH_(B)_Manual_050.png" class="image"><img alt="RS485 TO ETH (B) Manual 050.png" src="/w/upload/a/a4/RS485_TO_ETH_%28B%29_Manual_050.png" decoding="async" loading="lazy" width="900" height="589" /></a><br />
</p>
<h3><span class="mw-headline" id="Virtual_Serial_Port_Setting">Virtual Serial Port Setting</span></h3>
<p>The module transmits data through a network port (TCP/UDP protocol). In order to enable users to use the PoE port communication even with developed serial port software, a virtual serial port needs to be added. If not needed, this part can be skipped. <br />
</p>
<ul><li>First, install the virtual serial driver <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/Virtual-serial-port-control3.5.rar">Virtual serial port driver</a><br /></li>
<li>Run Vircom and the user program on the same computer. <br /></li>
<li>Vircom virtualize a COM port, mapping this COM port to a network port and connecting it to a serial port server. When the user program uses the COM communication, it can send data to the user's serial port device through the Vircom serial port server. <br /></li></ul>
<p>The following steps demonstrate this operation:<br />
</p>
<ul><li>Click on "Serial Port &amp; Device Management" on the Vircom main interface, then click "Add" and select to add COM2 (Among them, COM2 is the newly emerging COM port on the computer). <br /></li></ul>
<p><a href="/wiki/File:800px-Modbus_Poe_eth_relay_3.png" class="image"><img alt="800px-Modbus Poe eth relay 3.png" src="/w/upload/2/2a/800px-Modbus_Poe_eth_relay_3.png" decoding="async" loading="lazy" width="900" height="695" /></a><br />
</p>
<ul><li>Then enter the device management and double-click the device that needs to be bound to COM2. As shown in the diagram, select COM2 from the Virtual Serial Port list in the top left corner. Then click on "Modify Setting" and then click on "Restart Device".</li></ul>
<p><a href="/wiki/File:RS485_TO_ETH_(B)_Manual_103.png" class="image"><img alt="RS485 TO ETH (B) Manual 103.png" src="/w/upload/4/4e/RS485_TO_ETH_%28B%29_Manual_103.png" decoding="async" loading="lazy" width="900" height="470" /></a><br />
</p>
<ul><li>Return to the main interface of Vircom. It can be seen that COM2 has been connected to the device whose IP is 192.168.1.200. In this case, the virtual serial port COM2 can be used instead of the network port for communication. <br /></li></ul>
<p><a href="/wiki/File:RS485_TO_ETH_(B)_Manual_104.png" class="image"><img alt="RS485 TO ETH (B) Manual 104.png" src="/w/upload/b/bb/RS485_TO_ETH_%28B%29_Manual_104.png" decoding="async" loading="lazy" width="900" height="680" /></a><br />
</p>
<h2><span class="mw-headline" id="WEB_Configuration">WEB Configuration</span></h2>
<p>Using Vircom, you can search for and configure device parameters in different network segments. For Web configuration, you must first ensure that the computer and the serial server are in the same IP segment, and you need to know the IP address of the serial server in advance. <br />
But Web configuration can be done on any computer without Vircom. (Different products have different web interfaces, which can be switched between Chinese and English)<br />
1. Enter the IP address of the serial server in the browser, such as <a target="_blank" rel="nofollow noreferrer noopener" class="external free" href="http://192.168.1.200">http://192.168.1.200</a> to open the following web page<br />
<a href="/wiki/File:Modbus-POE-ETH-Relay-B-web.png" class="image"><img alt="Modbus-POE-ETH-Relay-B-web.png" src="/w/upload/8/81/Modbus-POE-ETH-Relay-B-web.png" decoding="async" loading="lazy" width="969" height="591" /></a><br />
2. In the Password field, enter your password: The default login password is not set or is set to 123456. If no password is set, you can enter any password and click the Login button to log in. After setting the password to log in, the settings at "Modify Web Login Key" will take effect:<br />
<a href="/wiki/File:WEB%E9%85%8D%E7%BD%AE%E9%A1%B5%E9%9D%A2.jpg" class="image"><img alt="WEB配置页面.jpg" src="/w/upload/e/ec/WEB%E9%85%8D%E7%BD%AE%E9%A1%B5%E9%9D%A2.jpg" decoding="async" loading="lazy" width="600" height="514" /></a><br />
3. The serial server parameters can be modified on the web page that appears. <br />
4. After modifying the parameters, click the "Submit" button. <br />
<font color="red">Attention: The system has added webpage settings function by default when it leaves the factory. If the configuration interface page file is overwritten and the webpage cannot be opened, the webpage file needs to be downloaded again. <br />
Please refer to <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.com/wiki/Template:RS485_TO_ETH_(B)_Manual">RS485 TO ETH (B) Manual</a></font>
</p><p><br />
</p>
<h2><span class="mw-headline" id="Network_Connection_and_Communication_Protocols">Network Connection and Communication Protocols</span></h2>
<h4><span id="TCP_Server_+_Modbus_RTU"></span><span class="mw-headline" id="TCP_Server_.2B_Modbus_RTU">TCP Server + Modbus RTU</span></h4>
<h4><span class="mw-headline" id="Configuration_Steps">Configuration Steps</span></h4>
<p>Connect the module to the hardware and connect it to the network. Run the <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/VirCom_en.rar">VirCom</a> software (the computer on which Vircom is installed must be on the same LAN as the module). <br />
The operation is as follows: <br />
</p>
<ul><li>1. Click <code>Device</code></li>
<li>2. Click <code>Auto Search</code></li>
<li>3. Software search recognizes the device connected to the LAN</li>
<li>4. Select the device, and then click <code>Edit Device</code> or double-click the searched device directly</li>
<li>5. Set up the device parameters:
<ul><li>Modify the "IP mode" to a static assigned address, set the IP address, note that the static IP address entered must not be used by other devices, and it needs to be on the same LAN as the computer. <br /></li>
<li>The working mode is TCP server. <font color="red">The serial port settings default to 115200, 8, n, 1 and cannot be changed. </font><br /></li>
<li>In the "Advanced Settings", set "Transfer Protocol" to "None".</li>
<li>Click on "More Advanced Settings..." and select the Modbus Gateway Type as a non-storage Modbus gateway.</li></ul></li>
<li>6. Once the settings are complete, click <code>Modify Setting</code></li>
<li>7. Click <code>Restart Dev</code>, wait for the module to restart, and the new settings will take effect.</li></ul>
<p>See the figure below for details:<br />
<a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_01.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 01.png" src="/w/upload/a/ac/ModbusPoeEthRelay_CommProtocolControl_01.png" decoding="async" loading="lazy" width="3281" height="1375" /></a><br />
</p><p><font color="red">Note: The default Modbus gateway type is storage type, which will automatically send query commands several times, which may cause the controller chip to fail to respond, resulting in no response to the query commands. Therefore, you need to set it as Multi-host non-storage type.</font>
</p><p><br />
</p>
<h4><span class="mw-headline" id="Communication_Verification">Communication Verification</span></h4>
<p>The sscom software is used here as a testing tool.
</p>
<ul><li>1. Open the serial port debugging assistant window</li>
<li>2. Select the ComNum as TCP Client</li>
<li>3. Modify the remote IP and port number according to the Vircom settings above</li>
<li>4. Click the "Connect" button to connect to the TCP server</li>
<li>5. The green indicator of the network port will light up when the connection is successful</li>
<li>6. Click to open the Send Multi-Char window. Taking channel 1 activation as an example</li>
<li>7. Receiving the same response message indicates successful configuration</li></ul>
<p><a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_02.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 02.png" src="/w/upload/e/ea/ModbusPoeEthRelay_CommProtocolControl_02.png" decoding="async" loading="lazy" width="3694" height="1570" /></a><br />
</p>
<h4><span id="TCP_Client_+_Modbus_RTU"></span><span class="mw-headline" id="TCP_Client_.2B_Modbus_RTU">TCP Client + Modbus RTU</span></h4>
<h4><span class="mw-headline" id="Configuration_Steps_2">Configuration Steps</span></h4>
<p>Connect the module to the hardware and connect it to the network. Run the <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/VirCom_en.rar">VirCom</a> software (the computer on which Vircom is installed must be on the same LAN as the module). <br />
The operation is as follows: <br />
</p>
<ul><li>1. Click <code>Device</code></li>
<li>2. Click <code>Auto Search</code></li>
<li>3. Software search recognizes the device connected to the LAN</li>
<li>4. Select the device, and then click <code>Edit Device</code> or double-click the searched device directly</li>
<li>5. Set up the device parameters:
<ul><li>Set the working mode to TCP Client. <font color="red">The serial port settings default to 115200, 8, n, 1 and cannot be changed. </font><br /></li>
<li>Change the "IP Mode" to static address allocation and set the IP address. Also, fill in the Destination IP Address and Destination Port with the IP and port of the TCP server (in this demonstration, sscom is used as the TCP server, so the Destination IP is set to the computer's IP). Ensure the static IP address entered is not used by another device and is on the same local network as the TCP server. <br /></li>
<li>In the "Advanced Settings", set "Transfer Protocol" to "None".</li>
<li>Click on "More Advanced Settings..." and select the Modbus Gateway Type as a non-storage Modbus gateway.</li></ul></li>
<li>6. Once the settings are complete, click <code>Modify Setting</code></li>
<li>7. Click <code>Restart Dev</code>, wait for the module to restart, and the new settings will take effect.</li></ul>
<p>See the figure below for details:<br />
<a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_03.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 03.png" src="/w/upload/8/8a/ModbusPoeEthRelay_CommProtocolControl_03.png" decoding="async" loading="lazy" width="3554" height="1468" /></a><br />
</p><p><font color="red">Note: The default Modbus gateway type is storage type, which will automatically send query commands several times, which may cause the controller chip to fail to respond, resulting in no response to the query commands. Therefore, you need to set it as Multi-host non-storage type.</font>
</p><p><br />
</p>
<h4><span class="mw-headline" id="Communication_Verification_2">Communication Verification</span></h4>
<p>The sscom software is used here as a testing tool.
</p>
<ul><li>1. Open the serial port debugging assistant window</li>
<li>2. Select the ComNum as TCPServer</li>
<li>3. Choose a local IP and port on the computer to act as the TCP Server. This IP and port are the ones entered in the Vircom software as the Destination IP and Destination Port.</li>
<li>4. Click the "Listen" button to create the TCP server</li>
<li>5. The green indicator of the network port will light up when the connection is successful</li>
<li>6. Click to open the Send Multi-Char window. Taking channel 1 activation as an example</li>
<li>7. Receiving the same response message indicates successful configuration</li></ul>
<p><a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_04.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 04.png" src="/w/upload/4/4e/ModbusPoeEthRelay_CommProtocolControl_04.png" decoding="async" loading="lazy" width="3579" height="1365" /></a><br />
</p>
<h4><span id="UDP_+_Modbus_RTU"></span><span class="mw-headline" id="UDP_.2B_Modbus_RTU">UDP + Modbus RTU</span></h4>
<h4><span class="mw-headline" id="Configuration_Steps_3">Configuration Steps</span></h4>
<p>Connect the module to the hardware and connect it to the network. Run the <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/VirCom_en.rar">VirCom</a> software (the computer on which Vircom is installed must be on the same LAN as the module). <br />
The operation is as follows: <br />
</p>
<ul><li>1. Click <code>Device</code></li>
<li>2. Click <code>Auto Search</code></li>
<li>3. Software search recognizes the device connected to the LAN</li>
<li>4. Select the device, and then click <code>Edit Device</code> or double-click the searched device directly</li>
<li>5. Set up the device parameters:
<ul><li>Set the working mode to UDP. <font color="red">The serial port settings default to 115200, 8, n, 1 and cannot be changed. </font><br /></li>
<li>Change the "IP Mode" to static address allocation and set the IP address. Also, fill in the Destination IP Address and Destination Port with the IP and port of the UDP server (in this demonstration, communication is with the sscom software via UDP, so the Destination IP is set to the computer's IP). Ensure the static IP address entered is not used by another device, is on the same local network as the TCP server, and that the Local Port is different from the Destination Port. <br /></li>
<li>In the "Advanced Settings", set "Transfer Protocol" to "None".</li>
<li>Click on "More Advanced Settings..." and select the Modbus Gateway Type as a non-storage Modbus gateway.</li></ul></li>
<li>6. Once the settings are complete, click <code>Modify Setting</code></li>
<li>7. Click <code>Restart Dev</code>, wait for the module to restart, and the new settings will take effect.</li></ul>
<p>See the figure below for details:<br />
<a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_05.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 05.png" src="/w/upload/4/4f/ModbusPoeEthRelay_CommProtocolControl_05.png" decoding="async" loading="lazy" width="3567" height="1474" /></a><br />
</p><p><font color="red">Note: The default Modbus gateway type is storage type, which will automatically send query commands several times, which may cause the controller chip to fail to respond, resulting in no response to the query commands. Therefore, you need to set it as Multi-host non-storage type.</font>
</p><p><br />
</p>
<h4><span class="mw-headline" id="Communication_Verification_3">Communication Verification</span></h4>
<p>The sscom software is used here as a testing tool.
</p>
<ul><li>1. Open the serial port debugging assistant window</li>
<li>2. Select the ComNum as UDP</li>
<li>3. Choose a local IP and port on the computer for UDP communication. This IP and port are the ones entered in the Vircom software as the Destination IP and Destination Port.</li>
<li>4. Click the "Connect" button to wait for UDP packets or send data packets</li>
<li>5. In UDP mode, the green Ethernet port LED remains steady on</li>
<li>6. Click to open the Send Multi-Char window. Taking channel 1 activation as an example</li>
<li>7. Receiving the same response message indicates successful configuration</li></ul>
<p><a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_06.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 06.png" src="/w/upload/9/9d/ModbusPoeEthRelay_CommProtocolControl_06.png" decoding="async" loading="lazy" width="3430" height="1407" /></a><br />
</p><p><br />
</p>
<h4><span id="TCP_Server_+_Modbus_TCP"></span><span class="mw-headline" id="TCP_Server_.2B_Modbus_TCP">TCP Server + Modbus TCP</span></h4>
<h4><span class="mw-headline" id="Configuration_Steps_4">Configuration Steps</span></h4>
<p>Connect the module to the hardware and connect it to the network. Run the <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/VirCom_en.rar">VirCom</a> software (the computer on which Vircom is installed must be on the same LAN as the module). <br />
The operation is as follows: <br />
</p>
<ul><li>1. Click <code>Device</code></li>
<li>2. Click <code>Auto Search</code></li>
<li>3. Software search recognizes the device connected to the LAN</li>
<li>4. Select the device, and then click <code>Edit Device</code> or double-click the searched device directly</li>
<li>5. Set up the device parameters:
<ul><li>Modify the "IP mode" to a static assigned address, set the IP address, note that the static IP address entered must not be used by other devices, and it needs to be on the same LAN as the computer. <br /></li>
<li>The working mode is TCP server. <font color="red">The serial port settings default to 115200, 8, n, 1 and cannot be changed. </font><br /></li></ul></li></ul>
<p>In the "Transfer Protocol" within "Advanced Settings", you can set it to "Modbus TCP protocol".
</p>
<ul><li><ul><li>Click on "More Advanced Settings..." and select the Modbus Gateway Type as a non-storage Modbus gateway.</li></ul></li>
<li>6. Once the settings are complete, click <code>Modify Setting</code></li>
<li>7. Click <code>Restart Dev</code>, wait for the module to restart, and the new settings will take effect.</li></ul>
<p>See the figure below for details:<br />
<a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_07.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 07.png" src="/w/upload/a/ab/ModbusPoeEthRelay_CommProtocolControl_07.png" decoding="async" loading="lazy" width="3541" height="1488" /></a><br />
</p><p><font color="red">Note: The default Modbus gateway type is storage type, which will automatically send query commands several times, which may cause the controller chip to fail to respond, resulting in no response to the query commands. Therefore, you need to set it as Multi-host non-storage type.</font>
</p><p><br />
</p>
<h4><span class="mw-headline" id="Communication_Verification_4">Communication Verification</span></h4>
<p>The sscom software is used here as a testing tool.
</p>
<ul><li>1. Open the serial port debugging assistant window</li>
<li>2. Configure Modbus TCP commands
<ul><li>2.1. Click on the Import ini button in the Send Multi-Char column</li>
<li>2.2. Select the modbus tcp.ini file to import the Modbus TCP command</li></ul></li></ul>
<p><font color="red">Note: If a popup error message says "A component named HEX0 already exists", you need to close and reopen the software. The software will reload the file and refresh the button. <br /></font>
</p>
<ul><li>3. Select the ComNum as TCP Client</li>
<li>4. Modify the remote IP and port number according to the Vircom settings above</li>
<li>5. Click the "Connect" button to connect to the TCP server</li>
<li>6. The green indicator of the network port will light up when the connection is successful</li>
<li>7. Click to open the Send Multi-Char window. Taking channel 1 activation as an example</li>
<li>8. Receiving the same response message indicates successful configuration</li>
<li><a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_08.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 08.png" src="/w/upload/7/71/ModbusPoeEthRelay_CommProtocolControl_08.png" decoding="async" loading="lazy" width="3396" height="1435" /></a><br /></li></ul>
<p><br />
</p>
<h4><span id="TCP_Client_+_Modbus_TCP"></span><span class="mw-headline" id="TCP_Client_.2B_Modbus_TCP">TCP Client + Modbus TCP</span></h4>
<h4><span class="mw-headline" id="Configuration_Steps_5">Configuration Steps</span></h4>
<p>Connect the module to the hardware and connect it to the network. Run the <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/VirCom_en.rar">VirCom</a> software (the computer on which Vircom is installed must be on the same LAN as the module). <br />
The operation is as follows: <br />
</p>
<ul><li>1. Click <code>Device</code></li>
<li>2. Click <code>Auto Search</code></li>
<li>3. Software search recognizes the device connected to the LAN</li>
<li>4. Select the device, and then click <code>Edit Device</code> or double-click the searched device directly</li>
<li>5. Set up the device parameters:
<ul><li>Modify the "IP mode" to a static assigned address, set the IP address, note that the static IP address entered must not be used by other devices, and it needs to be on the same LAN as the computer. <br /></li>
<li>The working mode is TCP server. <font color="red">The serial port settings default to 115200, 8, n, 1 and cannot be changed. </font><br /></li></ul></li></ul>
<p>In the "Transfer Protocol" within "Advanced Settings", you can set it to "Modbus TCP protocol".
</p>
<ul><li><ul><li>Click on "More Advanced Settings..." and select the Modbus Gateway Type as a non-storage Modbus gateway.</li></ul></li>
<li>6. Once the settings are complete, click <code>Modify Setting</code></li>
<li>7. Click <code>Restart Dev</code>, wait for the module to restart, and the new settings will take effect.</li></ul>
<p>See the figure below for details:<br />
<a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_09.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 09.png" src="/w/upload/d/da/ModbusPoeEthRelay_CommProtocolControl_09.png" decoding="async" loading="lazy" width="3604" height="1494" /></a><br />
</p><p><font color="red">Note: The default Modbus gateway type is storage type, which will automatically send query commands several times, which may cause the controller chip to fail to respond, resulting in no response to the query commands. Therefore, you need to set it as Multi-host non-storage type.</font>
</p><p><br />
</p>
<h4><span class="mw-headline" id="Communication_Verification_5">Communication Verification</span></h4>
<p>The sscom software is used here as a testing tool.
</p>
<ul><li>1. Open the serial port debugging assistant window</li>
<li>2. Configure Modbus TCP commands
<ul><li>2.1. Click on the Import ini button in the Send Multi-Char column</li>
<li>2.2. Select the modbus tcp.ini file to import the Modbus TCP command</li></ul></li></ul>
<p><font color="red">Note: If a popup error message says "A component named HEX0 already exists", you need to close and reopen the software. The software will reload the file and refresh the button. <br /></font>
</p>
<ul><li>3. Select the ComNum as TCPServer</li>
<li>4. Choose a local IP and port on the computer to act as the TCP Server. This IP and port are the ones entered in the Vircom software as the Destination IP and Destination Port.</li>
<li>5. Click the "Listen" button to create the TCP server</li>
<li>6. The green indicator of the network port will light up when the connection is successful</li>
<li>7. Click to open the Send Multi-Char window. Taking channel 1 activation as an example</li>
<li>8. Receiving the same response message indicates successful configuration</li></ul>
<p><a href="/wiki/File:ModbusPoeEthRelay_CommProtocolControl_10.png" class="image"><img alt="ModbusPoeEthRelay CommProtocolControl 10.png" src="/w/upload/8/8c/ModbusPoeEthRelay_CommProtocolControl_10.png" decoding="async" loading="lazy" width="3490" height="1528" /></a><br />
</p><p><br />
</p>
<h1><span class="mw-headline" id="Example_Demonstration">Example Demonstration</span></h1>
<p>The demo shows how the following two software operate. <br />
SSCOM serial port debugging assistant is more convenient to operate, free of installation, and more convenient for complete display and analysis of instructions, but the disadvantage is that the data is not intuitive. <br />
Modbus Poll software is directly operated on the register, and the data display is more convenient to observe, but the disadvantage is that the instruction is not displayed completely, so you need to be familiar with the Modbus register operation. <br />
<font color="red">You can test using any method. It is recommended to use the SSCOM serial port debugging assistant software for the first test. <br /></font>
</p>
<h3><span class="mw-headline" id="SSCOM_Serial_Port_Debugging_Assistant">SSCOM Serial Port Debugging Assistant</span></h3>
<p>Modbus RTU Command: The default configuration is the Modbus RTU command
</p>
<ul><li>1. Open the serial port debugging assistant window</li>
<li>2. Select TCPClient for port number</li>
<li>3. Modify the remote IP and port number according to the Vircom settings above</li>
<li>4. Click the "Connect" button to connect to the TCP server</li>
<li>5. The green light of the network port will light up when the connection is successful</li>
<li>6. Click Multi-Char to open the Send Multi-Char window, the default display is the Modbus RTU command, click the corresponding function to send the corresponding command.</li>
<li>7. If you use the custom input box below to send the command, you need to set Verify as ModbusCRC16</li></ul>
<p><a href="/wiki/File:Modbus_poe_eth_relay_7.png" class="image"><img alt="Modbus poe eth relay 7.png" src="/w/upload/4/49/Modbus_poe_eth_relay_7.png" decoding="async" loading="lazy" width="953" height="593" /></a><br />
</p><p>Configure Modbus TCP Directives: If you want to set it as a Modbus TCP Directive, you need to change the commands
</p>
<ul><li>1. Click on the Import ini button in the Send Multi-Char column</li>
<li>2. Select the modbus tcp.ini file to import the Modbus TCP command</li></ul>
<p><font color="red">Note: If a popup error message says "A component named HEX0 already exists", then you need to close and reopen the software, which will reload the files and refresh the buttons. <br /></font>
<a href="/wiki/File:Modbus_poe_eth_relay_6.png" class="image"><img alt="Modbus poe eth relay 6.png" src="/w/upload/e/e9/Modbus_poe_eth_relay_6.png" decoding="async" loading="lazy" width="1000" height="644" /></a>
</p>
<ul><li>3. After successful import, the following is displayed, click on the function to send the corresponding command. <br /></li></ul>
<p><font color="red">Note: Modbus tcp does not require CRC checksum, select None for verification. <br /></font>
<a href="/wiki/File:Modbus_poe_eth_relay_5.png" class="image"><img alt="Modbus poe eth relay 5.png" src="/w/upload/9/9d/Modbus_poe_eth_relay_5.png" decoding="async" loading="lazy" width="1000" height="622" /></a>
</p>
<ul><li>For detailed Modubs commands, please see the development protocol.</li></ul>
<h3><span class="mw-headline" id="Modbus_Poll_Software">Modbus Poll Software</span></h3>
<p>It is not convenient to use the SSCOM software for observing the data, you can select <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.modbustools.com/download.html">Modbus Poll software</a> to read the data. Download and install the Modbus Poll software.
</p>
<ul><li>1. Open Modbus Poll software</li>
<li>2. Select Setup-&gt;Read/Write Definition, select the actual device address for Slave ID, select 01 Read Coils function code for Function, and change Quantity to 8 channels. Click OK to confirm.</li></ul>
<p><a href="/wiki/File:Modbus-RTU-Relay-C-1.png" class="image"><img alt="Modbus-RTU-Relay-C-1.png" src="/w/upload/thumb/d/d5/Modbus-RTU-Relay-C-1.png/600px-Modbus-RTU-Relay-C-1.png" decoding="async" loading="lazy" width="600" height="494" srcset="/w/upload/thumb/d/d5/Modbus-RTU-Relay-C-1.png/900px-Modbus-RTU-Relay-C-1.png 1.5x, /w/upload/d/d5/Modbus-RTU-Relay-C-1.png 2x" /></a><br />
</p>
<ul><li>3.<br /></li></ul>
<p>---&gt;If you are using the Modbus RTU protocol, select Connection-&gt;Connect Setup, select Modbus RTU/ASCII Over TCP/IP for Connection, select RTU for Mode, and enter the correct IP address and port number. Click OK to connect. <br />
---&gt;If you are using the Modbus TCP protocol, select Connection-&gt;Connect Setup, select Modbus TCP/IP for Connection, and enter the correct IP address and port number. Click OK to connect. <br />
<a href="/wiki/File:Modbus-POE-ETH-Relay-6.jpg" class="image"><img alt="Modbus-POE-ETH-Relay-6.jpg" src="/w/upload/thumb/0/02/Modbus-POE-ETH-Relay-6.jpg/600px-Modbus-POE-ETH-Relay-6.jpg" decoding="async" loading="lazy" width="600" height="493" srcset="/w/upload/thumb/0/02/Modbus-POE-ETH-Relay-6.jpg/900px-Modbus-POE-ETH-Relay-6.jpg 1.5x, /w/upload/0/02/Modbus-POE-ETH-Relay-6.jpg 2x" /></a><br />
</p>
<ul><li>4. After the connection is normal, you can check the current relay status. Select the corresponding channel, then double-click the status value to pop up the send page. Choose On or Off, then Click Send to control the relay opening and closing. <br /></li></ul>
<p><a href="/wiki/File:Modbus-RTU-Relay-C-2.png" class="image"><img alt="Modbus-RTU-Relay-C-2.png" src="/w/upload/thumb/5/51/Modbus-RTU-Relay-C-2.png/600px-Modbus-RTU-Relay-C-2.png" decoding="async" loading="lazy" width="600" height="492" srcset="/w/upload/thumb/5/51/Modbus-RTU-Relay-C-2.png/900px-Modbus-RTU-Relay-C-2.png 1.5x, /w/upload/5/51/Modbus-RTU-Relay-C-2.png 2x" /></a><br />
</p>
<h1><span class="mw-headline" id="Demo">Demo</span></h1>
<h3><span class="mw-headline" id="Raspberry_Pi">Raspberry Pi</span></h3>
<p>Connect the Raspberry Pi and the ModBus POE ETH Relay module to the same LAN. <br />
Open the Raspberry Pi terminal and run the program by entering the following command:<br />
</p>
<pre>sudo apt-get install unzip
wget https://files.waveshare.com/wiki/Modbus-POE-ETH-Relay-30CH/Modbus_POE_ETH_Relay_30CH_Code.zip
unzip Modbus_POE_ETH_Relay_30CH_Code.zip
cd Modbus_POE_ETH_Relay_30CH_Code

#modbus rtu protocol
vi modbus_rtu.py  #Change the IP address and port number according to the actual situation
sudo python3 modbus_rtu.py

#modbus tcp protocol
vi modbus_tcp.py  #Change the IP address and port number according to the actual situation
sudo python3 modbus_tcp.py
</pre>
<p><font color="red">Note: To run this demo, you need to modify the demo file to change the IP address and port number to the actual IP address and port number of the ModBus POE ETH Relay.<br /></font>
</p>
<h1><span class="mw-headline" id="Modbus_RTU_Development_Protocol_V2">Modbus RTU Development Protocol V2</span></h1>
<div class="wiki-pages jet-green-color">
<h2><span class="mw-headline" id="Function_Code_Introduction">Function Code Introduction</span></h2>
<table class="wikitable">
<tbody><tr>
<th>Function Code</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Read coil status</td>
<td>Read relay status
</td></tr>
<tr>
<td>03</td>
<td>Read holding register</td>
<td>Read the address and version
</td></tr>
<tr>
<td>05</td>
<td>Write single coil</td>
<td>Write single relay
</td></tr>
<tr>
<td>06</td>
<td>Write single register</td>
<td>Set the baud rate and address
</td></tr>
<tr>
<td>0F</td>
<td>Write multiple coils</td>
<td>Write all relays
</td></tr></tbody></table>
<h2><span class="mw-headline" id="Register_Address_Introduction">Register Address Introduction</span></h2>
<table class="wikitable">
<tbody><tr>
<th>Address (HEX)</th>
<th>Address storage content</th>
<th>Register value</th>
<th>Permission</th>
<th>Modbus Function Code
</th></tr>
<tr>
<td>0x0000<br />……<br />0x001D</td>
<td>Channel 1~30 relay address</td>
<td>0xFF00: relay on<br />0x0000: relay off<br />0x5500: relay toggle<br /></td>
<td>Read/Write</td>
<td>0x01, 0x05, 0x0F
</td></tr>
<tr>
<td>0x00FF</td>
<td>Control all relays</td>
<td>0xFF00: all relays on<br />0x0000: all relays off<br />0x5500: all relays toggle</td>
<td>Write</td>
<td>0x05
</td></tr>
<tr>
<td>0x0100<br />……<br />0x011D</td>
<td>Channel 1~30 relay toggle address</td>
<td>0xFF00: relay toggle<br />0x0000: relay unchanged<br /></td>
<td>Write</td>
<td>0x05, 0x0F
</td></tr>
<tr>
<td>0x01FF</td>
<td>Control all relays toggle</td>
<td>0xFF00: all relays toggle<br />0x0000: all relays unchanged<br /></td>
<td>Write</td>
<td>0x05
</td></tr>
<tr>
<td>0x0200<br />……<br />0x021D</td>
<td>Channel 1~30 relay flash on</td>
<td>Interval time: data*100ms<br />Value: 0x0007, Interval time: 7*100MS = 700MS</td>
<td>Write</td>
<td>0x05
</td></tr>
<tr>
<td>0x0400<br />……<br />0x041D</td>
<td>Channel 1~30 relay flash off</td>
<td>Interval time: data*100ms<br />Value: 0x0007, Interval time: 7*100MS = 700MS</td>
<td>Write</td>
<td>0x05
</td></tr>
<tr>
<td>4x4000</td>
<td>Device Address</td>
<td>Directly store Modbus address<br />Device address: 0x0001</td>
<td>Read</td>
<td>0x03
</td></tr>
<tr>
<td>4x8000</td>
<td>Software Version</td>
<td>Converting to decimal and then shifting the decimal point two places to the left will represent the software version<br />0x0064 = 100 = V1.00</td>
<td>Read</td>
<td>0x03
</td></tr></tbody></table>
<h2><span class="mw-headline" id="Modbus_RTU_Command_Introduction">Modbus RTU Command Introduction</span></h2>
<h3><span class="mw-headline" id="Control_Single_Relay">Control Single Relay</span></h3>
<p>Send code: 01 05 00 00 FF 00 8C 3A
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>05</td>
<td>05 Command</td>
<td>Relay control
</td></tr>
<tr>
<td>00 00</td>
<td>Address</td>
<td>The register address of the relay to be controlled, 0x0000-0x001D
</td></tr>
<tr>
<td>FF 00</td>
<td>Command</td>
<td>0xFF00: relay on;<br />0x0000: relay off;<br />0x5500: relay toggle
</td></tr>
<tr>
<td>8C 3A</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>Return code: 01 05 00 00 FF 00 8C 3A
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>05</td>
<td>05 Command</td>
<td>Relay control
</td></tr>
<tr>
<td>00 00</td>
<td>Address</td>
<td>The register address of the relay to be controlled, 0x0000-0x001D
</td></tr>
<tr>
<td>FF 00</td>
<td>Command</td>
<td>0xFF00: relay on;<br />0x0000: relay off;<br />0x5500: relay toggle
</td></tr>
<tr>
<td>8C 3A</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>For example:
[Address 1 device]:<br />
</p>
<pre>Relay 0 on: 01 05 00 00 FF 00 8C 3A
Relay 0 off: 01 05 00 00 00 00 CD CA
Relay 1 on: 01 05 00 01 FF 00 DD FA
Relay 1 off: 01 05 00 01 00 00 9C 0A
Relay 2 on: 01 05 00 02 FF 00 2D FA
Relay 2 off: 01 05 00 02 00 00 6C 0A
Relay 3 on: 01 05 00 03 FF 00 7C 3A
Relay 3 off: 01 05 00 03 00 00 3D CA
Relay 0 toggle: 01 05 00 00 55 00 F2 9A
Relay 1 toggle: 01 05 00 01 55 00 A3 5A
Relay 2 toggle: 01 05 00 02 55 00 53 5A
Relay 3 toggle: 01 05 00 03 55 00 02 9A
</pre>
<h3><span class="mw-headline" id="Control_All_Relays">Control All Relays</span></h3>
<p>Send code: 01 05 00 FF FF 00 BC 0A
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>05</td>
<td>05 Command</td>
<td>Relay control
</td></tr>
<tr>
<td>00 FF</td>
<td>Address</td>
<td>Fixed 0x00FF
</td></tr>
<tr>
<td>FF 00</td>
<td>Command</td>
<td>0xFF00: relay on;<br />0x0000: relay off;<br />0x5500: relay toggle
</td></tr>
<tr>
<td>BC 0A</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>Return code: 01 05 00 FF FF 00 BC 0A
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>05</td>
<td>05 Command</td>
<td>Relay control
</td></tr>
<tr>
<td>00 FF</td>
<td>Address</td>
<td>Fixed 0x00FF
</td></tr>
<tr>
<td>FF 00</td>
<td>Command</td>
<td>0xFF00: relay on;<br />0x0000: relay off;<br />0x5500: relay toggle
</td></tr>
<tr>
<td>BC 0A</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>For example: [Address 1 device]:
</p>
<pre>All relays on: 01 05 00 FF FF 00 BC 0A
All relays off: 01 05 00 FF 00 00 FD FA
All relays toggle: 01 05 00 FF 55 00 C2 AA
</pre>
<h3><span class="mw-headline" id="Read_Relay_Status">Read Relay Status</span></h3>
<p>Send code: 01 01 00 00 00 1E BC 02
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>01</td>
<td>01 Command</td>
<td>Query relay status
</td></tr>
<tr>
<td>00 00</td>
<td>Relay Start Address</td>
<td>Relay start address, 0x0000-0x001D
</td></tr>
<tr>
<td>00 1E</td>
<td>The Number of Relays</td>
<td>Read relay quantity
</td></tr>
<tr>
<td>BC 02</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>Receive code: 01 01 04 00 00 00 00 FB D1 
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>01</td>
<td>01 Command</td>
<td>Query relay status
</td></tr>
<tr>
<td>04</td>
<td>Byte Number</td>
<td>The number of all bytes of the returned status information
</td></tr>
<tr>
<td>00 00 00 00</td>
<td>Query status</td>
<td>Received relay status<br /><font color="red">The relay state is in small-endian format, with low bytes first and high bytes last</font><br />Bit0: the first relay status;<br />Bit1: the second relay status;<br />And so on, with the idle high bit being zero<br />
</td></tr>
<tr>
<td>FB D1</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>For example: [Address 1 device]
</p>
<pre>Send: 01 01 00 00 00 1E BC 02          //Query all relays
Receive: 01 01 04 00 00 00 00 FB D1    //all relays off
Send: 01 01 00 01 00 03 2D CB          //Query relays 1, 2, 3 status
Receive: 01 01 01 05 91 8B             //Relays 1 and 3 are on, relay 2 is off
Send: 01 01 00 04 00 0C 7D CE          //Query relays 4-15
Receive: 01 01 02 0F 00 BC 0C          //Relays 4-7 are on, relays 8-15 are off
</pre>
<h3><span class="mw-headline" id="Write_Relay_Status">Write Relay Status</span></h3>
<p>Send code: 01 0F 00 00 00 1E 04 FF FF FF 3F C1 92
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>0F</td>
<td>0F Command</td>
<td>Write relay status
</td></tr>
<tr>
<td>00 00</td>
<td>Relay Start Address</td>
<td>Relay start address, 0x0000-0x001D
</td></tr>
<tr>
<td>00 1E</td>
<td>The Number of Relays</td>
<td>The number of relays to be written
</td></tr>
<tr>
<td>04</td>
<td>Byte Number</td>
<td>The byte number of the status
</td></tr>
<tr>
<td>FF FF FF 3F</td>
<td>Relay status</td>
<td><font color="red">The relay state is in small-endian format, with low bytes first and high bytes last</font><br />Bit0: the first relay status;<br />Bit1: the second relay status;<br />And so on, with the idle high bit being zero<br />
</td></tr>
<tr>
<td>C1 92</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>Return code: 01 0F 00 00 00 1E D5 C3
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>0F</td>
<td>0F Command</td>
<td>Control all registers
</td></tr>
<tr>
<td>00 00</td>
<td>Address</td>
<td>Relay start address
</td></tr>
<tr>
<td>00 1E</td>
<td>The Number of Relays</td>
<td>The number of relays to be written<br />
</td></tr>
<tr>
<td>D5 C3</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>For example: [Address 1 device]
</p>
<pre>All relays on: 01 0F 00 00 00 1E 04 FF FF FF 3F C1 92
0-1 on; 3-29 off: 01 0F 00 00 00 1E 04 03 00 00 00 C0 12
0-1 on; 3-7 off: 01 0F 00 00 00 08 01 03 BE 94
Relays 1, 2, and 3 on: 01 0F 00 01 00 03 01 07 F3 55
</pre>
<h3><span id="Relay_Flash_ON/OFF_Command"></span><span class="mw-headline" id="Relay_Flash_ON.2FOFF_Command">Relay Flash ON/OFF Command</span></h3>
<p>Send code: 01 05 02 00 00 07 8D B0
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>05</td>
<td>05 Command</td>
<td>Single control command
</td></tr>
<tr>
<td>02</td>
<td>Command</td>
<td>02: flash on, 04: flash off
</td></tr>
<tr>
<td>00</td>
<td>Relay Address</td>
<td>The address of the relay to be controlled, 0x00~0x1D
</td></tr>
<tr>
<td>00 07</td>
<td>Interval Time</td>
<td>The interval time: data*100ms<br />Value: 0x0007, Interval time: 7*100MS = 700MS<br />The maximum setting for the flash-on flash-off time is 0x7FFF
</td></tr>
<tr>
<td>8D B0</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>Receive code: 01 05 02 00 00 07 8D B0
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>05</td>
<td>05 Command</td>
<td>Single control command
</td></tr>
<tr>
<td>02</td>
<td>Command</td>
<td>02: flash on, 04: flash off
</td></tr>
<tr>
<td>00</td>
<td>Relay Address</td>
<td>The address of the relay to be controlled, 0x00~0x1D
</td></tr>
<tr>
<td>00 07</td>
<td>Interval Time</td>
<td>The interval time: data*100ms<br />Value: 0x0007, Interval time: 7*100MS = 700MS
</td></tr>
<tr>
<td>8D B0</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>For example: [Address 1 device]
</p>
<pre>Relay 0 flash on: 01 05 02 00 00 07 8D B0  //700MS
Relay 1 flash on: 01 05 02 01 00 08 9C 74  //800MS
Relay 0 flash off: 01 05 04 00 00 05 0C F9  //500MS
Relay 1 flash off: 01 05 04 01 00 06 1D 38  //600MS
</pre>
<h3><span class="mw-headline" id="Read_Software_Version_Command">Read Software Version Command</span></h3>
<p>Send code: 01 03 80 00 00 01 AD CA
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>03</td>
<td>03 Command</td>
<td>Read holding register
</td></tr>
<tr>
<td>80 00</td>
<td>Command register</td>
<td>0x8000: read software version
</td></tr>
<tr>
<td>00 01</td>
<td>Byte Number</td>
<td>Fixed 0x0001
</td></tr>
<tr>
<td>AD CA</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>Return code: 01 03 02 00 64 B9 AF
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>03</td>
<td>03 Command</td>
<td>Read holding register
</td></tr>
<tr>
<td>02</td>
<td>Byte Number</td>
<td>The number of bytes returned
</td></tr>
<tr>
<td>00 64</td>
<td>Software Version</td>
<td>Converting to decimal and then shifting the decimal point two places to the left will represent the software version<br />0x0064 = 100 = V1.00
</td></tr>
<tr>
<td>F0 B8</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>For example:<br />
</p>
<pre>Send: 01 03 80 00 00 01 AD CA
Receive: 01 03 02 00 C8 B9 D2       //0x00C8 = 200 =V2.00
</pre>
<h3><span class="mw-headline" id="Exception_Function_Code">Exception Function Code</span></h3>
<p>When the received command is incorrect or the device is abnormal, an exception response will be returned in the following format:
</p><p>Return code: 01 85 03 02 91
</p>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>0x00 indicates the broadcast address, 0x01-0xFF indicates the device address
</td></tr>
<tr>
<td>85</td>
<td>Exception Function Code</td>
<td>Exception function code = Request function code + 0x80
</td></tr>
<tr>
<td>03</td>
<td>Byte Number</td>
<td>Exception Code
</td></tr>
<tr>
<td>02 91</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<p>An exception code is a single-byte value that indicates the type of error. Several commonly used exception codes defined by the Modbus protocol:
</p>
<table class="wikitable">
<tbody><tr>
<th>Exception Code</th>
<th>Name</th>
<th>Description
</th></tr>
<tr>
<td>0x01</td>
<td>Illegal Function</td>
<td>The requested function code is not supported
</td></tr>
<tr>
<td>0x02</td>
<td>Illegal Data Address</td>
<td>The requested data address is incorrect
</td></tr>
<tr>
<td>0x03</td>
<td>Illegal Data Value</td>
<td>The requested data value or operation cannot be executed
</td></tr>
<tr>
<td>0x04</td>
<td>Server Failure</td>
<td>Server equipment failure
</td></tr>
<tr>
<td>0x05</td>
<td>Response</td>
<td>The request has been received and is being processed
</td></tr>
<tr>
<td>0x06</td>
<td>Device Busy</td>
<td>The device is currently busy and cannot perform the requested operation
</td></tr></tbody></table>
<h2><span class="mw-headline" id="Modbus_TCP_Development_Protocol">Modbus TCP Development Protocol</span></h2>
<p>Here is a brief introduction to Modbus TCP and Modbus RTU protocol conversion using the above commands to open the first relay as an example. <br />
</p>
<ul><li>Modbus RTU command: 01 05 00 00 FF 00 8C 3A</li></ul>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>05</td>
<td>05 Command</td>
<td>Relay control
</td></tr>
<tr>
<td>00 00</td>
<td>Address</td>
<td>The register address of the relay to be controlled, 0x00, that is, the first relay
</td></tr>
<tr>
<td>FF 00</td>
<td>Command</td>
<td>0xFF00: Relay on
</td></tr>
<tr>
<td>8C 3A</td>
<td>CRC16</td>
<td>The CRC16 checksum of the first 6 bytes of data
</td></tr></tbody></table>
<ul><li>Modbus TCP command: 00 00 00 00 00 06 01 05 00 00 FF 00</li></ul>
<table class="wikitable">
<tbody><tr>
<th>Field</th>
<th>Description</th>
<th>Note
</th></tr>
<tr>
<td>00 00</td>
<td>Message Label</td>
<td>Both be 0x00
</td></tr>
<tr>
<td>00 00</td>
<td>modbus Label</td>
<td>Must both be 0, which means this is Modbus communication
</td></tr>
<tr>
<td>00 06</td>
<td>Byte Length</td>
<td>Indicates the number of all bytes that follow, followed by 6 bytes
</td></tr>
<tr>
<td>01</td>
<td>Device Address</td>
<td>Fixed 0x01
</td></tr>
<tr>
<td>05</td>
<td>05 Command</td>
<td>Relay control
</td></tr>
<tr>
<td>00 00</td>
<td>Address</td>
<td>The register address of the relay to be controlled, 0x00, that is, the first relay
</td></tr>
<tr>
<td>FF 00</td>
<td>Command</td>
<td>0xFF00: Relay on
</td></tr></tbody></table>
<p>By comparing the commands above, we can observe that to convert a Modbus RTU command to Modbus TCP protocol, the CRC check is removed, and the command is prefixed with five 0x00 bytes followed by a byte representing the length.
</p>
<h2><span class="mw-headline" id="Advanced_Applications">Advanced Applications</span></h2>
<ul><li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.com/wiki/Modbus_POE_ETH_Relay_MQTT">Relay control through Alibaba Cloud MQTT</a></li>
<li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.com/wiki/Modbus_POE_ETH_Relay_Waveshare">Relay control through Waveshare Cloud</a></li>
<li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.com/wiki/Modbus_POE_ETH_Relay_HTTP">Relay control through HTTP GET/POST</a></li></ul>
<div class="tabbertab" title="Resources" id="myresources">
<h1><span class="mw-headline" id="Resources">Resources</span></h1>
<h3><span class="mw-headline" id="Demo_2">Demo</span></h3>
<ul><li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/Modbus-POE-ETH-Relay-30CH/Modbus_POE_ETH_Relay_30CH_Code.zip">Demo</a></li></ul>
<h3><span class="mw-headline" id="Software">Software</span></h3>
<ul><li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/RS232-TO-RS485-(B)/Tool/VirCom6.17_en_ne.exe.zip">Configuration software VirCom_en</a></li>
<li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/Virtual-serial-port-control3.5.rar">Virtual serial port driver</a></li>
<li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/Modbus%20POE%20ETH%20Relay/Sscom5.13.1_for_Modbus_POE_ETH_Relay.zip">Sscom software</a></li>
<li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.modbustools.com/download.html">Modbus Poll software</a></li>
<li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/common/SecureCRT.7z">SecureCRT software</a></li></ul>
<h3><span class="mw-headline" id="Related_Resources">Related Resources</span></h3>
<ul><li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.com/wiki/Modbus_Protocol_Specification">Modbus Protocol Specification</a></li>
<li><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.com/wiki/Modbus_Series_BootLoader_Description">Modbus Series BootLoader Description</a></li></ul>
</div>
<div class="tabbertab" title="FAQ" id="myfaq">
<h1><span class="mw-headline" id="FAQ">FAQ</span></h1>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion1">
								Question:  I forgot the parameters set by Vircom for the network port, how can I restore the factory settings? 
							</a>
						</h4>
					</div>
					<div id="accordion1" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<ul><li>To restore the setting parameters of the network port, you need to disassemble the shell, use tweezers to short the pad under the DEF silk screen for more than 5s, and the module will be reset to the IP of 192.168.1.254. <br /><a href="/wiki/File:Modbus-POE-ETH-Relay-Reload.jpg" class="image"><img alt="Modbus-POE-ETH-Relay-Reload.jpg" src="/w/upload/5/58/Modbus-POE-ETH-Relay-Reload.jpg" decoding="async" loading="lazy" width="1417" height="1024" /></a></li></ul>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion2">
								Question:  What is the operating temperature range of the relay? 
							</a>
						</h4>
					</div>
					<div id="accordion2" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>Operating temperature: -15℃ ~ 70℃
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;">{{{5}}}</font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion3">
								Question:  Why does the web login fail after the Vircom password change takes effect? 
							</a>
						</h4>
					</div>
					<div id="accordion3" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>When using vircom to change your password, please make sure to log out of the web configuration interface or close the network configuration interface first. If you change the password using vircom without closing or logging out of the web page, you can try logging in with the old password or resetting the password on the web page. <br />
<a href="/wiki/File:800px-Vircom%E4%BF%AE%E6%94%B9%E7%BD%91%E9%A1%B5%E9%85%8D%E7%BD%AE%E7%95%8C%E9%9D%A2%E7%9A%84%E7%99%BB%E5%BD%95%E5%AF%86%E7%A0%81.png" class="image"><img alt="800px-Vircom修改网页配置界面的登录密码.png" src="/w/upload/3/38/800px-Vircom%E4%BF%AE%E6%94%B9%E7%BD%91%E9%A1%B5%E9%85%8D%E7%BD%AE%E7%95%8C%E9%9D%A2%E7%9A%84%E7%99%BB%E5%BD%95%E5%AF%86%E7%A0%81.png" decoding="async" loading="lazy" width="800" height="495" /></a><br />
Note: After entering the password using vircom, please click OK. Do not press Enter, as it will not make the new password effective. If you accidentally press Enter, you can click Cancel in the device setting and then reset the password
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion4">
								Question:  How to reset the login password of the web configuration page? 
							</a>
						</h4>
					</div>
					<div id="accordion4" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>1. Disassemble the shell and use tweezers to short the pad under the DEF silk screen for more than 5s<br />
<a href="/wiki/File:Modbus-POE-ETH-Relay-Reload.jpg" class="image"><img alt="Modbus-POE-ETH-Relay-Reload.jpg" src="/w/upload/thumb/5/58/Modbus-POE-ETH-Relay-Reload.jpg/800px-Modbus-POE-ETH-Relay-Reload.jpg" decoding="async" loading="lazy" width="800" height="578" srcset="/w/upload/thumb/5/58/Modbus-POE-ETH-Relay-Reload.jpg/1200px-Modbus-POE-ETH-Relay-Reload.jpg 1.5x, /w/upload/5/58/Modbus-POE-ETH-Relay-Reload.jpg 2x" /></a><br />
2. Get the default parameters and modify the settings:<br />
<a href="/wiki/File:600px-RS485_B_modify_setting.png" class="image"><img alt="600px-RS485 B modify setting.png" src="/w/upload/e/e0/600px-RS485_B_modify_setting.png" decoding="async" loading="lazy" width="600" height="389" /></a><br />
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion5">
								Question:  What is the power consumption of the device? 
							</a>
						</h4>
					</div>
					<div id="accordion5" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>No-load (all relays closed) power consumption reference value: 0.2W, all relays open power consumption reference value: 11.2W. Please refer to actual conditions for specific power consumption
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion6">
								Question:  Why is there a red indicator light blinking? Is this normal? 
							</a>
						</h4>
					</div>
					<div id="accordion6" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>It is normal. The red indicator light is the network port operation indicator light, which normally blinks once every 2 seconds.
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion7">
								Question:  What should I do if I cannot access the WEB management interface after downloading the HTTP configuration file? 
							</a>
						</h4>
					</div>
					<div id="accordion7" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>Because the WEB resource file is large, it will be cleared when downloading the HTTP configuration file. If you need to restore the WEB management interface, simply re-download the web resource files. <br />
<a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://files.waveshare.com/wiki/RS485-TO-ETH-B/Firmware/2043_waveshare_web_zx.zip">WEB resource download link</a> <br />
The following steps are for reference:<br />
<a href="/wiki/File:Modbus_POE_ETH_Relay_Download_the_web_resource_file.png" class="image"><img alt="Modbus POE ETH Relay Download the web resource file.png" src="/w/upload/8/81/Modbus_POE_ETH_Relay_Download_the_web_resource_file.png" decoding="async" loading="lazy" width="1000" height="749" /></a><br />
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion8">
								Question:  Where can I download the driver for my device? 
							</a>
						</h4>
					</div>
					<div id="accordion8" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>No need to download additional drivers for the device; after establishing a TCP connection, you can directly send Modbus commands to control the device relay's on/off actions or query the relay status.
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion9">
								Question:  Can the relay module output its own DC power supply voltage/current to the normally open/normally closed terminals? 
							</a>
						</h4>
					</div>
					<div id="accordion9" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>No
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion10">
								Question:  How to set the slave address? 
							</a>
						</h4>
					</div>
					<div id="accordion10" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>
<p>The device is identified by IP, and there is no need to set an additional slave address to identify the device, and the slave address is 1 by default
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;"></font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
<div class="panel-group">
				<div class="panel panel-default">
					<div class="panel-heading">
						<h4 class="panel-title">
							<a data-toggle="collapse" data-parent="#accordion" href="#accordion11">
								Question: I sent a command to control the relay, but it didn't respond. What could be the issue?

							</a>
						</h4>
					</div>
					<div id="accordion11" class="panel-collapse collapse in">
						<div class="panel-body">
<div>&#160;<b>Answer:</b></div>
<div>The command must be sent in hex format with a CRC checksum.<br />
<p>1、If the module does not respond to the command, verify that the baud rate and device ID are correct. You may also try <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://www.waveshare.com/wiki/Template:Modbus_Series_Products:_Factory_Reset_and_Firmware_Upgrade_Guide">Restoring the factory settings</a>.<br />
2、If the above steps do not resolve the issue, please submit a <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://service.waveshare.com/">ticket</a> to contact the Waveshare technical support team.
</p>
</div>
<div style="display:none;"></div>
<div style="display:none;"></div>
<p><font color="red" style="display:none;">{{{5}}}</font>
</p>
						</div>
					</div>
				</div>
</div>
<p><br />
</p>
</div>
<div class="tabbertab" title="Support" id="mysupport">
<h1><span class="mw-headline" id="Support">Support</span></h1>
<p><br /><br />
<br />
</p>
<div style="background:linear-gradient(to bottom right,#91C942,#7DB036); border-radius:15px; width:100%;min-width:750px;">
<div style="display:flex;flex-direction: row;align-items: flex-start;">
<div style="flex:l; font-size:15px; width:70%; margin-top:20px; margin-bottom:20px; margin-right:40px;padding-left:40px;">
<p style="font-size:20px; font-weight:bold;">
Technical Support
</p>
<p>
If you need technical support or have any feedback/review, please click the <b>Submit Now</b> button to submit a ticket, Our support team will check and reply to you within 1 to 2 working days. Please be patient as we make every effort to help you to resolve the issue. 
<br /> 
Working Time: 9 AM - 6 PM GMT+8 (Monday to Friday)
</p>
</div>
<div style="margin-top:94px;">
<div id="service" style="display:flex; flex:r; background-color:#393939; color:white; text-align:center; font-size:20px; border-radius:20px;">
<p><a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://service.waveshare.com/">Submit Now</a>
</p>
</div>
</div>
</div>
</div>
</div>
</div></div>
<!-- 
NewPP limit report
Cached time: 20260710223715
Cache expiry: 0
Dynamic content: true
Complications: []
CPU time usage: 0.272 seconds
Real time usage: 0.400 seconds
Preprocessor visited node count: 1115/1000000
Post‐expand include size: 23365/2097152 bytes
Template argument size: 7398/2097152 bytes
Highest expansion depth: 8/40
Expensive parser function count: 0/100
Unstrip recursion depth: 0/20
Unstrip post‐expand size: 11605/5000000 bytes
-->
<!--
Transclusion expansion time report (%,ms,calls,template)
100.00%  158.066      1 -total
 42.27%   66.815     11 Template:FAQ
 21.10%   33.356      1 Template:Infobox_item
  9.85%   15.563      1 Template:Modbus_POE_ETH_Relay_30CH_Protocol_V2
  9.10%   14.392      1 Template:Relay_Terms_and_Conditions
  7.95%   12.561      1 Template:Servicebox1
  7.52%   11.882      1 Template:Note
  7.14%   11.293      1 Template:Amazon_nolink
-->
</div></div>								<div class="printfooter">
				Retrieved from "<a dir="ltr" href="https://www.waveshare.com/w/index.php?title=Modbus_POE_ETH_Relay_30CH&amp;oldid=110321">https://www.waveshare.com/w/index.php?title=Modbus_POE_ETH_Relay_30CH&amp;oldid=110321</a>"				</div>
												<div id="catlinks" class="catlinks catlinks-allhidden" data-mw="interface"></div>												<div class="visualClear"></div>
							</div>
			<!-- /bodyContent -->
		</div>
						</div>
				</div>
			</div>
			<!-- /content -->

			<!-- sidebar-left -->
			<div class="sidebar-wrapper sidebar-left-wrapper">
				<div class="sidebar-container container">
					<div class="row">
						<div id="sidebar-left" class="col-md-2 col-md-offset-0">
							<div id="tweekiTOC"></div>						</div>
					</div>
				</div>
			</div>
			<!-- /sidebar-left -->
					<!-- footer -->
			<div id="footer" role="contentinfo" class="footer container footer-sticky bg-light">
			<ul id="footer-custom"><li class="dropup"><a href="/w/index.php?title=Special:UserLogin&amp;returnto=Modbus+POE+ETH+Relay+30CH" title="You are encouraged to log in; however, it is not mandatory [o]" accesskey="o">Login / Create Account</a></li></ul><div style="clear:both"></div>			</div>
			<!-- /footer -->
		
<script>
var fbtFancyBoxOptions = {};
</script>

<script>(RLQ=window.RLQ||[]).push(function(){mw.config.set({"wgPageParseReport":{"limitreport":{"cputime":"0.272","walltime":"0.400","ppvisitednodes":{"value":1115,"limit":1000000},"postexpandincludesize":{"value":23365,"limit":2097152},"templateargumentsize":{"value":7398,"limit":2097152},"expansiondepth":{"value":8,"limit":40},"expensivefunctioncount":{"value":0,"limit":100},"unstrip-depth":{"value":0,"limit":20},"unstrip-size":{"value":11605,"limit":5000000},"timingprofile":["100.00%  158.066      1 -total"," 42.27%   66.815     11 Template:FAQ"," 21.10%   33.356      1 Template:Infobox_item","  9.85%   15.563      1 Template:Modbus_POE_ETH_Relay_30CH_Protocol_V2","  9.10%   14.392      1 Template:Relay_Terms_and_Conditions","  7.95%   12.561      1 Template:Servicebox1","  7.52%   11.882      1 Template:Note","  7.14%   11.293      1 Template:Amazon_nolink"]},"cachereport":{"timestamp":"20260710223715","ttl":0,"transientcontent":true}}});mw.config.set({"wgBackendResponseTime":834});});</script>	<script>(function(){function c(){var b=a.contentDocument||a.contentWindow.document;if(b){var d=b.createElement('script');d.innerHTML="window.__CF$cv$params={r:'a1930d442a87f832',t:'MTc4MzcyMzAzNA=='};var a=document.createElement('script');a.src='/cdn-cgi/challenge-platform/scripts/jsd/main.js';document.getElementsByTagName('head')[0].appendChild(a);";b.getElementsByTagName('head')[0].appendChild(d)}}if(document.body){var a=document.createElement('iframe');a.height=1;a.width=1;a.style.position='absolute';a.style.top=0;a.style.left=0;a.style.border='none';a.style.visibility='hidden';document.body.appendChild(a);if('loading'!==document.readyState)c();else if(window.addEventListener)document.addEventListener('DOMContentLoaded',c);else{var e=document.onreadystatechange||function(){};document.onreadystatechange=function(b){e(b);'loading'!==document.readyState&&(document.onreadystatechange=e,c())}}}})();</script></body>
</html>
